<!DOCTYPE html>
<html lang="ja">
<head>
<meta charset="UTF-8">
<title>SOP-01b 運転巡視と停止作業｜SE-APG 系列ボイラー</title>
<style>
:root {
  --ink: #1a2332;
  --ink-soft: #2C3338;
  --ink-fade: #6b6f7a;
  --paper: #FAF7F0;
  --paper-deep: #F2EDDB;
  --paper-line: #E8E3D5;
  --industrial-blue: #0F2A47;
  --industrial-blue-soft: #1E4A7A;
  --industrial-blue-bg: #E8EEF5;
  --warning-red: #C8102E;
  --warning-red-soft: #FCE8EC;
  --warning-red-bg: #FFF4F5;
  --caution-yellow: #F6BE00;
  --caution-yellow-soft: #FFF6D6;
  --safe-green: #00875A;
  --safe-green-soft: #E3F5EE;
  --grid: #D8D2C0;
}

* {
  box-sizing: border-box;
  margin: 0;
  padding: 0;
  -webkit-print-color-adjust: exact !important;
  print-color-adjust: exact !important;
}

body {
  font-family: 'PMingLiU', '新細明體', sans-serif;
  background: #5d6068;
  padding: 30px 20px;
  color: var(--ink);
}

/* === A3 直式紙枚 === */
.poster {
  width: 297mm;
  min-height: 420mm;
  background: var(--paper);
  margin: 0 auto 40px;
  padding: 14mm 14mm 18mm;
  position: relative;
  box-shadow: 0 25px 80px rgba(0,0,0,0.4);
  background-image:
    linear-gradient(var(--paper-line) 1px, transparent 1px),
    linear-gradient(90deg, var(--paper-line) 1px, transparent 1px);
  background-size: 8mm 8mm;
}

.poster::before {
  content: "";
  position: absolute;
  inset: 6mm;
  border: 1px solid var(--ink);
  pointer-events: none;
  z-index: 0;
}

.poster::after {
  content: "";
  position: absolute;
  inset: 5mm;
  border: 0.5px solid var(--ink);
  pointer-events: none;
  z-index: 0;
}

.poster > * { position: relative; z-index: 1; }

/* === Header === */
.header {
  display: grid;
  grid-template-columns: 1fr auto;
  align-items: end;
  padding-bottom: 4mm;
  border-bottom: 3px double var(--ink);
  margin-bottom: 6mm;
}

.header-left .doc-no-row {
  display: flex;
  gap: 3mm;
  align-items: center;
  margin-bottom: 3mm;
}

.doc-no {
  font-family: 'JetBrains Mono', monospace;
  font-size: 10pt;
  font-weight: 700;
  letter-spacing: 0.15em;
  color: white;
  background: var(--warning-red);
  padding: 1.5mm 4mm;
}

.doc-tag {
  font-family: 'JetBrains Mono', monospace;
  font-size: 9pt;
  font-weight: 700;
  letter-spacing: 0.2em;
  color: var(--industrial-blue);
  border: 1.5px solid var(--industrial-blue);
  padding: 1mm 3mm;
}

.title-zh {
  font-family: 'PMingLiU', '新細明體', serif;
  font-size: 30pt;
  font-weight: 900;
  line-height: 1.05;
  color: var(--ink);
  letter-spacing: 0.01em;
}

.title-en {
  font-family: 'JetBrains Mono', monospace;
  font-size: 9pt;
  letter-spacing: 0.25em;
  color: var(--ink-fade);
  margin-top: 2mm;
  text-transform: uppercase;
}

.subtitle {
  font-size: 11pt;
  margin-top: 2.5mm;
  color: var(--ink-soft);
  font-weight: 500;
}

.header-right {
  text-align: right;
  font-family: 'JetBrains Mono', monospace;
  font-size: 8.5pt;
  line-height: 1.7;
  color: var(--ink-soft);
}

.company-name {
  font-family: 'PMingLiU', '新細明體', serif;
  font-size: 12pt;
  font-weight: 900;
  color: var(--industrial-blue);
  margin-bottom: 1.5mm;
  letter-spacing: 0.05em;
}

.company-en {
  font-family: 'JetBrains Mono', monospace;
  font-size: 7.5pt;
  letter-spacing: 0.15em;
  color: var(--ink-fade);
  margin-bottom: 2.5mm;
}

.meta-line { display: flex; justify-content: flex-end; gap: 2mm; }
.meta-line span:first-child { color: var(--ink-fade); }

/* === Section === */
.section {
  margin-bottom: 6mm;
}

.section-header {
  display: flex;
  align-items: center;
  gap: 4mm;
  margin-bottom: 4mm;
  padding-bottom: 2.5mm;
  border-bottom: 2px solid var(--ink);
}

.section-num {
  font-family: 'JetBrains Mono', monospace;
  font-size: 22pt;
  font-weight: 900;
  color: white;
  background: var(--ink);
  width: 14mm;
  height: 14mm;
  display: flex;
  align-items: center;
  justify-content: center;
  flex-shrink: 0;
}

.section-num.green { background: var(--safe-green); }
.section-num.yellow { background: var(--caution-yellow); color: var(--ink); }
.section-num.red { background: var(--warning-red); }
.section-num.dark { background: var(--ink); }

.section-titles {
  flex: 1;
}

.section-title-zh {
  font-family: 'PMingLiU', '新細明體', serif;
  font-size: 18pt;
  font-weight: 900;
  line-height: 1.1;
}

.section-title-en {
  font-family: 'JetBrains Mono', monospace;
  font-size: 9pt;
  letter-spacing: 0.2em;
  color: var(--ink-fade);
  margin-top: 0.5mm;
  text-transform: uppercase;
}

.section-meta {
  text-align: right;
  font-size: 9pt;
  color: var(--ink-fade);
  font-family: 'JetBrains Mono', monospace;
  line-height: 1.5;
}

.section-meta .freq {
  display: inline-block;
  padding: 1mm 3mm;
  background: var(--paper-deep);
  border: 1px solid var(--ink);
  font-weight: 700;
  color: var(--ink);
  margin-bottom: 1mm;
}

/* === 步驟卡片 === */
.steps-grid {
  display: grid;
  grid-template-columns: 1fr 1fr;
  gap: 3mm;
}

.steps-grid.three-col {
  grid-template-columns: 1fr 1fr 1fr;
}

.step-card {
  display: grid;
  grid-template-columns: 38mm 1fr;
  background: white;
  border: 1.2px solid var(--ink);
  position: relative;
  overflow: hidden;
}

.step-card.full-width {
  grid-column: span 2;
}

.step-card.compact {
  grid-template-columns: 30mm 1fr;
}

.step-illust {
  background: var(--paper-deep);
  padding: 2mm;
  display: flex;
  align-items: center;
  justify-content: center;
  position: relative;
  border-right: 1.2px solid var(--ink);
}

.step-illust svg {
  width: 100%;
  height: 100%;
  max-height: 32mm;
}

.step-content {
  padding: 3mm 3.5mm;
  display: flex;
  flex-direction: column;
  justify-content: center;
}

.step-num-row {
  display: flex;
  align-items: center;
  gap: 2.5mm;
  margin-bottom: 1.5mm;
}

.step-num {
  font-family: 'JetBrains Mono', monospace;
  font-size: 11pt;
  font-weight: 900;
  color: white;
  background: var(--industrial-blue);
  min-width: 8mm;
  height: 8mm;
  padding: 0 1.5mm;
  display: flex;
  align-items: center;
  justify-content: center;
  flex-shrink: 0;
}

.step-card.danger .step-num { background: var(--warning-red); }
.step-card.caution .step-num { background: var(--caution-yellow); color: var(--ink); }
.step-card.go .step-num { background: var(--safe-green); }
.step-card.stop .step-num { background: var(--warning-red); }

.step-tag {
  font-family: 'JetBrains Mono', monospace;
  font-size: 7.5pt;
  font-weight: 700;
  letter-spacing: 0.12em;
  color: var(--ink-fade);
  text-transform: uppercase;
}

.step-title {
  font-family: 'PMingLiU', '新細明體', serif;
  font-size: 11.5pt;
  font-weight: 900;
  color: var(--ink);
  line-height: 1.25;
  margin-bottom: 1mm;
}

.step-desc {
  font-size: 9pt;
  line-height: 1.5;
  color: var(--ink-soft);
}

.step-desc strong {
  background: var(--caution-yellow);
  padding: 0 1.5px;
  font-weight: 700;
}

.step-desc em {
  font-style: normal;
  color: var(--warning-red);
  font-weight: 700;
}

.step-criteria {
  margin-top: 1.5mm;
  padding: 1.2mm 2mm;
  background: var(--safe-green-soft);
  border-left: 2.5px solid var(--safe-green);
  font-size: 8pt;
  color: var(--safe-green);
  font-weight: 500;
  line-height: 1.4;
}

.step-criteria::before {
  content: "✓ ";
  font-weight: 900;
}

/* === 警告框（4大重要警告）=== */
.warning-box {
  margin-top: 5mm;
  border: 3px solid var(--warning-red);
  background: var(--warning-red-bg);
  position: relative;
}

.warning-header {
  display: flex;
  align-items: center;
  gap: 3mm;
  color: white;
  font-family: 'PMingLiU', '新細明體', serif;
  font-weight: 900;
  font-size: 13pt;
  padding: 2.5mm 5mm;
  background: var(--warning-red);
  letter-spacing: 0.12em;
}

.warning-header .badge-num {
  font-family: 'JetBrains Mono', monospace;
  background: white;
  color: var(--warning-red);
  padding: 0.5mm 2mm;
  font-size: 11pt;
  font-weight: 900;
  letter-spacing: 0;
}

.warning-header svg { width: 6mm; height: 6mm; }

.warning-grid {
  display: grid;
  grid-template-columns: 1fr 1fr;
  gap: 0;
}

.warning-item {
  padding: 3mm 4mm;
  border-right: 1px dashed rgba(200, 16, 46, 0.4);
  border-bottom: 1px dashed rgba(200, 16, 46, 0.4);
  display: flex;
  gap: 3mm;
  align-items: flex-start;
}

.warning-item:nth-child(2n) { border-right: none; }
.warning-item:nth-last-child(-n+2) { border-bottom: none; }

.warning-icon {
  width: 16mm;
  height: 16mm;
  flex-shrink: 0;
  background: white;
  border: 1.5px solid var(--warning-red);
  display: flex;
  align-items: center;
  justify-content: center;
  padding: 1mm;
}
.warning-icon svg { width: 100%; height: 100%; }

.warning-text { flex: 1; }
.warning-text-title {
  font-family: 'PMingLiU', '新細明體', serif;
  font-size: 11.5pt;
  font-weight: 900;
  color: var(--warning-red);
  margin-bottom: 1mm;
  display: flex;
  align-items: center;
  gap: 2mm;
}

.warning-text-title .num {
  font-family: 'JetBrains Mono', monospace;
  background: var(--warning-red);
  color: white;
  padding: 0.5mm 2mm;
  font-size: 9pt;
  letter-spacing: 0;
}

.warning-text-body {
  font-size: 9pt;
  line-height: 1.5;
  color: var(--ink);
}

.warning-text-body strong {
  background: var(--warning-red);
  color: white;
  padding: 0 2px;
  font-weight: 700;
}

/* === 緊急時流程框 === */
.emergency-box {
  margin-top: 5mm;
  border: 2.5px solid var(--ink);
  background: white;
}

.emergency-header {
  background: var(--ink);
  color: white;
  padding: 2.5mm 5mm;
  display: flex;
  align-items: center;
  gap: 3mm;
}

.emergency-header svg { width: 6mm; height: 6mm; }

.emergency-title {
  font-family: 'PMingLiU', '新細明體', serif;
  font-size: 13pt;
  font-weight: 900;
  letter-spacing: 0.1em;
}

.emergency-flow {
  padding: 4mm;
  display: flex;
  flex-wrap: nowrap;
  gap: 0;
  align-items: stretch;
}

.flow-step {
  flex: 1;
  min-width: 0;
  text-align: center;
  padding: 3mm 2mm;
  background: var(--paper-deep);
  border: 1px solid var(--ink);
  position: relative;
  display: flex;
  flex-direction: column;
  justify-content: center;
}

.flow-step.urgent {
  background: var(--warning-red);
  color: white;
}

.flow-step .num {
  font-family: 'JetBrains Mono', monospace;
  font-size: 8pt;
  font-weight: 700;
  margin-bottom: 1mm;
  opacity: 0.7;
  letter-spacing: 0.1em;
}

.flow-step .label {
  font-family: 'PMingLiU', '新細明體', serif;
  font-size: 11pt;
  font-weight: 900;
  line-height: 1.2;
}

.flow-step .sublabel {
  font-size: 8pt;
  margin-top: 1mm;
  opacity: 0.85;
}

.flow-arrow {
  display: flex;
  align-items: center;
  justify-content: center;
  padding: 0 1mm;
  font-size: 14pt;
  font-weight: 900;
  color: var(--warning-red);
  flex-shrink: 0;
}

.flow-result {
  background: var(--safe-green);
  color: white;
  padding: 3mm;
  font-family: 'PMingLiU', '新細明體', serif;
  font-size: 10pt;
  font-weight: 700;
  display: flex;
  align-items: center;
  justify-content: center;
  text-align: center;
  letter-spacing: 0.08em;
  min-width: 18mm;
  flex-shrink: 0;
}

/* === Footer === */
.footer {
  margin-top: 5mm;
  padding-top: 3mm;
  border-top: 1px solid var(--ink);
  display: grid;
  grid-template-columns: 1fr auto 1fr;
  align-items: center;
  font-family: 'JetBrains Mono', monospace;
  font-size: 8pt;
  color: var(--ink-fade);
}

.footer .center {
  text-align: center;
  font-family: 'PMingLiU', '新細明體', serif;
  font-size: 9pt;
  color: var(--ink);
  letter-spacing: 0.1em;
}

.footer .right { text-align: right; }

/* === @page 尺寸 === */
@page {
  size: A3 portrait;
  margin: 0;
}

@media print {
  html, body {
    background: white !important;
    padding: 0 !important;
    margin: 0 !important;
  }

  /* 強制保留所有背景と顏色 */
  *, *::before, *::after {
    -webkit-print-color-adjust: exact !important;
    print-color-adjust: exact !important;
    color-adjust: exact !important;
  }

  /* 紙枚容器：強制固定 = 一頁，超過部分裁切 */
  .poster, .page, .card {
    box-shadow: none !important;
    margin: 0 !important;
    width: 297mm !important;
    height: 420mm !important;
    min-height: 0 !important;
    max-height: 420mm !important;
    overflow: hidden !important;
    page-break-after: always;
    page-break-inside: avoid;
    break-after: page;
    break-inside: avoid;
    box-sizing: border-box !important;
  }

  .poster:last-of-type, .page:last-of-type, .card:last-of-type {
    page-break-after: auto;
    break-after: auto;
  }

  /* 內容元素不分頁 */
  .step-card,
  .manual-step,
  .warning-box,
  .warning-item,
  .section,
  .flow-summary,
  .emergency-box,
  .emergency-flow,
  .lamp-card,
  .lamp-flow,
  .light-item,
  .multi-machine-box,
  .trigger-box,
  .danger-banner,
  .cheat-sheet,
  .detail-section,
  .lower-grid,
  table,
  tr {
    page-break-inside: avoid !important;
    break-inside: avoid !important;
  }

  .section-header,
  .section-banner,
  .section-title,
  h1, h2, h3 {
    page-break-after: avoid !important;
    break-after: avoid !important;
  }
}

.svg-defs { position: absolute; width: 0; height: 0; overflow: hidden; }
</style>
</head>
<body>

<!-- ===== 計用 SVG defs ===== -->
<svg class="svg-defs">
<defs>
  <linearGradient id="metalDark" x1="0%" y1="0%" x2="0%" y2="100%">
    <stop offset="0%" stop-color="#ffffff"/>
    <stop offset="50%" stop-color="#f0ede2"/>
    <stop offset="100%" stop-color="#d8d2c0"/>
  </linearGradient>
  <linearGradient id="metalSide" x1="0%" y1="0%" x2="100%" y2="0%">
    <stop offset="0%" stop-color="#d8d2c0"/>
    <stop offset="50%" stop-color="#ffffff"/>
    <stop offset="100%" stop-color="#d8d2c0"/>
  </linearGradient>
  <linearGradient id="bodyMetal" x1="0%" y1="0%" x2="0%" y2="100%">
    <stop offset="0%" stop-color="#fafaf5"/>
    <stop offset="100%" stop-color="#c8c4b0"/>
  </linearGradient>
  <pattern id="hatchFine" patternUnits="userSpaceOnUse" width="3" height="3" patternTransform="rotate(45)">
    <line x1="0" y1="0" x2="0" y2="3" stroke="#1a2332" stroke-width="0.4"/>
  </pattern>
  <symbol id="bolt" viewBox="0 0 10 10">
    <circle cx="5" cy="5" r="4" fill="url(#metalDark)" stroke="#1a2332" stroke-width="0.7"/>
    <polygon points="5,1.5 8.5,3.5 8.5,6.5 5,8.5 1.5,6.5 1.5,3.5" fill="none" stroke="#1a2332" stroke-width="0.5"/>
    <line x1="3" y1="5" x2="7" y2="5" stroke="#1a2332" stroke-width="0.5"/>
  </symbol>
</defs>
</svg>

<div class="poster">

  <!-- Header -->
  <div class="header">
    <div class="header-left">
      <div class="doc-no-row">
        <span class="doc-no">SOP-01b / REV. A</span>
        <span class="doc-tag">OPERATION & SHUTDOWN / 巡視と停止</span>
      </div>
      <div class="title-zh">運転巡視と停止作業</div>
      <div class="title-en">OPERATION CHECK & SHUTDOWN PROCEDURE</div>
      <div class="subtitle">SE-APG 系列 ‧ 小型貫流ガスボイラー ‧ 標準操作手順</div>
    </div>
    <div class="header-right">
      <div class="company-name">国精化学股份有限公司</div>
      <div class="company-en">QUALIPOLY CHEMICAL CORP.</div>
      <div class="meta-line"><span>適用機種</span>　<strong>SE-2000/2500/3000APG</strong></div>
      <div class="meta-line"><span>発行日付</span>　<strong>2026-XX-XX</strong></div>
      <div class="meta-line"><span>主管承認</span>　<strong>__________</strong></div>
    </div>
  </div>

  <!-- ====== Section B：運転中巡視 ====== -->
  <div class="section">
    <div class="section-header">
      <div class="section-num yellow">B</div>
      <div class="section-titles">
        <div class="section-title-zh">運転中巡視</div>
        <div class="section-title-en">OPERATION INSPECTION</div>
      </div>
      <div class="section-meta">
        <div class="freq">1~2時間毎</div>
        <div>計6点検点</div>
      </div>
    </div>

    <div class="steps-grid three-col">

      <!-- 巡視 1：聲音 -->
      <div class="step-card compact">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- 風扇 -->
            <circle cx="35" cy="50" r="22" fill="url(#metalDark)" stroke="#1a2332" stroke-width="1.5"/>
            <circle cx="35" cy="50" r="4" fill="#1a2332"/>
            <g transform="translate(35,50)">
              <path d="M 0 -20 Q 8 -10 0 -4 Q -8 -10 0 -20" fill="url(#bodyMetal)" stroke="#1a2332" stroke-width="0.8"/>
              <g transform="rotate(120)"><path d="M 0 -20 Q 8 -10 0 -4 Q -8 -10 0 -20" fill="url(#bodyMetal)" stroke="#1a2332" stroke-width="0.8"/></g>
              <g transform="rotate(240)"><path d="M 0 -20 Q 8 -10 0 -4 Q -8 -10 0 -20" fill="url(#bodyMetal)" stroke="#1a2332" stroke-width="0.8"/></g>
            </g>
            <!-- 耳朵聆聽 -->
            <g transform="translate(72, 38)">
              <path d="M 8 0 Q 16 0 16 10 Q 16 22 12 24 Q 8 22 6 16 Q 2 16 2 10 Q 2 0 8 0 Z" fill="#FFE0B5" stroke="#1a2332" stroke-width="1.2"/>
              <path d="M 8 8 Q 12 8 12 14" fill="none" stroke="#1a2332" stroke-width="0.8"/>
            </g>
            <!-- 聲波 -->
            <path d="M 60 38 Q 65 34 70 38" fill="none" stroke="#00875A" stroke-width="1.5"/>
            <path d="M 56 32 Q 64 25 72 32" fill="none" stroke="#00875A" stroke-width="1.5"/>
            <text x="50" y="88" font-family="PMingLiU, sans-serif" font-size="7" font-weight="700" fill="#1a2332" text-anchor="middle">聆聽運転聲</text>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">B1</span><span class="step-tag">SOUND</span></div>
          <div class="step-title">運転音正常</div>
          <div class="step-desc">ファン/給水ポンプ<strong>異音なし、振動なし</strong>。</div>
          <div class="step-criteria">安定運転音，金属摩擦音なし</div>
        </div>
      </div>

      <!-- 巡視 2：圧力錶 -->
      <div class="step-card compact">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- 圧力錶 -->
            <circle cx="50" cy="44" r="32" fill="white" stroke="#1a2332" stroke-width="1.8"/>
            <circle cx="50" cy="44" r="28" fill="none" stroke="#1a2332" stroke-width="0.4"/>
            <g transform="translate(50,44)">
              <g stroke="#1a2332" stroke-width="0.6">
                <line x1="0" y1="-26" x2="0" y2="-22"/>
                <line transform="rotate(60)" x1="0" y1="-26" x2="0" y2="-22"/>
                <line transform="rotate(120)" x1="0" y1="-26" x2="0" y2="-22"/>
                <line transform="rotate(-60)" x1="0" y1="-26" x2="0" y2="-22"/>
                <line transform="rotate(-120)" x1="0" y1="-26" x2="0" y2="-22"/>
              </g>
              <!-- 安全範圍綠 -->
              <path d="M -22 -14 A 26 26 0 0 1 22 -14" fill="none" stroke="#00875A" stroke-width="2.5"/>
              <!-- 紅 -->
              <path d="M 22 -14 A 26 26 0 0 1 22 14" fill="none" stroke="#C8102E" stroke-width="2.5"/>
              <!-- 指針 -->
              <line x1="0" y1="0" x2="-8" y2="-18" stroke="#1a2332" stroke-width="2.2" stroke-linecap="round"/>
              <circle cx="0" cy="0" r="2.5" fill="#1a2332"/>
            </g>
            <text x="50" y="84" font-family="JetBrains Mono, monospace" font-size="6.5" fill="#00875A" font-weight="900" text-anchor="middle">0.49 ~ 0.88 MPa</text>
            <text x="50" y="92" font-family="PMingLiU, sans-serif" font-size="6" fill="#666" text-anchor="middle">緑範囲=正常 紅區=危險</text>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">B2</span><span class="step-tag">PRESSURE</span></div>
          <div class="step-title">蒸気圧力正常</div>
          <div class="step-desc">指針安定<strong>緑範囲</strong>，極端な振れなし。</div>
          <div class="step-criteria">圧力 0.49~0.88 MPa</div>
        </div>
      </div>

      <!-- 巡視 3：ガスガス漏れ -->
      <div class="step-card compact">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- ガス管 -->
            <rect x="10" y="55" width="80" height="14" fill="url(#metalSide)" stroke="#1a2332" stroke-width="1.5"/>
            <!-- 継手 -->
            <rect x="44" y="50" width="12" height="24" fill="url(#bodyMetal)" stroke="#1a2332" stroke-width="1.2"/>
            <!-- 檢漏液氣泡（無）-->
            <g>
              <circle cx="20" cy="78" r="2" fill="none" stroke="#1a2332" stroke-width="0.5" stroke-dasharray="1,1" opacity="0.4"/>
              <circle cx="80" cy="80" r="1.5" fill="none" stroke="#1a2332" stroke-width="0.5" stroke-dasharray="1,1" opacity="0.4"/>
            </g>
            <!-- 鼻子聞 -->
            <g transform="translate(30, 18)">
              <path d="M 14 4 Q 18 0 22 4 Q 24 8 22 12 L 22 18 Q 18 22 14 18 L 14 12 Q 12 8 14 4 Z" fill="#FFE0B5" stroke="#1a2332" stroke-width="1"/>
              <circle cx="16" cy="14" r="1" fill="#1a2332"/>
              <circle cx="20" cy="14" r="1" fill="#1a2332"/>
            </g>
            <!-- 沒ガス漏れ綠勾 -->
            <g transform="translate(64, 14)">
              <circle cx="10" cy="10" r="11" fill="#00875A"/>
              <path d="M 4 11 L 9 16 L 17 6" fill="none" stroke="white" stroke-width="2.5" stroke-linecap="round"/>
            </g>
            <text x="50" y="93" font-family="PMingLiU, sans-serif" font-size="7" font-weight="700" fill="#1a2332" text-anchor="middle">ガス臭なし</text>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">B3</span><span class="step-tag">GAS LEAK</span></div>
          <div class="step-title">ガス漏れなし</div>
          <div class="step-desc">接続部・管路を嗅ぐ，<em>ガス臭なし確認</em>。</div>
          <div class="step-criteria">嗅覺点検無異味</div>
        </div>
      </div>

      <!-- 巡視 4：軟水器圧力 -->
      <div class="step-card compact">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- 軟水器 -->
            <rect x="20" y="14" width="40" height="68" fill="url(#bodyMetal)" stroke="#1a2332" stroke-width="1.5" rx="2"/>
            <ellipse cx="40" cy="14" rx="20" ry="3" fill="white" stroke="#1a2332" stroke-width="1.5"/>
            <!-- 出水管 + 圧力錶 -->
            <line x1="60" y1="40" x2="78" y2="40" stroke="#1a2332" stroke-width="2"/>
            <line x1="60" y1="46" x2="78" y2="46" stroke="#1a2332" stroke-width="2"/>
            <circle cx="86" cy="43" r="11" fill="white" stroke="#1a2332" stroke-width="1.2"/>
            <g transform="translate(86,43)">
              <path d="M -8 -3 A 9 9 0 0 1 8 -3" fill="none" stroke="#00875A" stroke-width="1.8"/>
              <line x1="0" y1="0" x2="-3" y2="-6" stroke="#1a2332" stroke-width="1.5"/>
              <circle cx="0" cy="0" r="1.5" fill="#1a2332"/>
            </g>
            <!-- 標籤 -->
            <text x="40" y="50" font-family="PMingLiU, sans-serif" font-size="6.5" font-weight="700" fill="#1a2332" text-anchor="middle">軟水器</text>
            <text x="40" y="60" font-family="JetBrains Mono, monospace" font-size="5" fill="#666" text-anchor="middle">SOFTENER</text>
            <!-- 數值 -->
            <text x="50" y="93" font-family="JetBrains Mono, monospace" font-size="6.5" font-weight="900" fill="#00875A" text-anchor="middle">0.2 ~ 0.4 MPa ✓</text>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">B4</span><span class="step-tag">SOFT WATER</span></div>
          <div class="step-title">軟水器入口圧力</div>
          <div class="step-desc">圧力計指針 <strong>0.2 ~ 0.4 MPa</strong> 範囲内。</div>
          <div class="step-criteria">圧力安定，急低下・急上昇なし</div>
        </div>
      </div>

      <!-- 巡視 5：浮球水栓 -->
      <div class="step-card compact">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- 給水タンク -->
            <path d="M 15 12 L 15 78 Q 15 86 22 86 L 78 86 Q 85 86 85 78 L 85 12 Z" fill="white" stroke="#1a2332" stroke-width="1.5"/>
            <ellipse cx="50" cy="12" rx="35" ry="3" fill="#E3F0FA" stroke="#1a2332" stroke-width="1.5"/>
            <!-- 水位 -->
            <path d="M 16 40 L 84 40 L 84 78 Q 84 85 78 85 L 22 85 Q 16 85 16 78 Z" fill="#3E97D6" opacity="0.6"/>
            <!-- 進水口 -->
            <line x1="0" y1="22" x2="22" y2="22" stroke="#1a2332" stroke-width="1.8"/>
            <rect x="22" y="20" width="6" height="6" fill="#1a2332"/>
            <!-- 浮球 -->
            <circle cx="60" cy="38" r="9" fill="url(#metalDark)" stroke="#1a2332" stroke-width="1.2"/>
            <line x1="28" y1="22" x2="51" y2="38" stroke="#1a2332" stroke-width="1.5"/>
            <circle cx="28" cy="22" r="1.5" fill="#C8102E"/>
            <!-- 引線 -->
            <line x1="60" y1="38" x2="92" y2="22" stroke="#1a2332" stroke-width="0.6"/>
            <text x="92" y="20" font-family="PMingLiU, sans-serif" font-size="5.5" fill="#1a2332" text-anchor="end">浮球</text>
            <!-- OK -->
            <circle cx="78" cy="62" r="6" fill="#00875A"/>
            <path d="M 75 63 L 77 65 L 81 60" fill="none" stroke="white" stroke-width="1.5" stroke-linecap="round"/>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">B5</span><span class="step-tag">FLOAT</span></div>
          <div class="step-title">ボールタップ動作正常</div>
          <div class="step-desc">水位低下時にボールタップ連動給水，<strong>水位上昇時に自動止水</strong>。</div>
          <div class="step-criteria">溢水なし、継続滴下なし</div>
        </div>
      </div>

      <!-- 巡視 6：薬剤泵 -->
      <div class="step-card compact">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- 薬剤泵 -->
            <rect x="22" y="22" width="56" height="50" fill="url(#bodyMetal)" stroke="#1a2332" stroke-width="1.5" rx="2"/>
            <rect x="28" y="28" width="44" height="14" fill="#0F2A47"/>
            <text x="50" y="38" font-family="JetBrains Mono, monospace" font-size="6" font-weight="900" fill="#00ff88" text-anchor="middle">100%</text>
            <!-- 衝程指示ランプ（点滅） -->
            <circle cx="40" cy="56" r="4" fill="#00875A">
              <animate attributeName="opacity" values="1;0.3;1" dur="1.5s" repeatCount="indefinite"/>
            </circle>
            <text x="48" y="59" font-family="PMingLiU, sans-serif" font-size="5.5" fill="#1a2332">運転</text>
            <!-- 排出管 -->
            <line x1="50" y1="72" x2="50" y2="86" stroke="#1a2332" stroke-width="2"/>
            <!-- 薬剤タンク -->
            <rect x="2" y="50" width="14" height="36" fill="white" stroke="#1a2332" stroke-width="1"/>
            <rect x="3" y="68" width="12" height="17" fill="#F6BE00" opacity="0.7"/>
            <line x1="16" y1="58" x2="22" y2="58" stroke="#1a2332" stroke-width="1.2"/>
            <!-- OK -->
            <g transform="translate(82, 78)">
              <circle cx="6" cy="6" r="6" fill="#00875A"/>
              <path d="M 3 6.5 L 5 8.5 L 9 4.5" fill="none" stroke="white" stroke-width="1.5" stroke-linecap="round"/>
            </g>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">B6</span><span class="step-tag">CHEMICAL PUMP</span></div>
          <div class="step-title">薬剤注入ポンプ運転</div>
          <div class="step-desc">指示ランプ規則的点滅，<strong>薬剤量正常低下</strong>。</div>
          <div class="step-criteria">注入ポンプ脈動、薬剤凝固なし</div>
        </div>
      </div>

    </div>
  </div>
  <!-- /Section B -->

  <!-- ====== Section C：停止作業 ====== -->
  <div class="section">
    <div class="section-header">
      <div class="section-num red">C</div>
      <div class="section-titles">
        <div class="section-title-zh">停止作業</div>
        <div class="section-title-en">SHUTDOWN PROCEDURE</div>
      </div>
      <div class="section-meta">
        <div class="freq">毎停止</div>
        <div>計4ステップ・約5分</div>
      </div>
    </div>

    <div class="steps-grid">

      <!-- 停止 1 -->
      <div class="step-card stop">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- パネル -->
            <rect x="10" y="8" width="80" height="84" fill="#1a2332" stroke="#1a2332" stroke-width="1.5" rx="2"/>
            <!-- ディスプレイ -->
            <rect x="18" y="16" width="64" height="14" fill="#0a0f1a" stroke="#444" stroke-width="0.5"/>
            <text x="50" y="25" font-family="JetBrains Mono, monospace" font-size="5" fill="#00ff88" text-anchor="middle">[停止] 後通風</text>
            <!-- ボイラー表示ランプ：橘 -->
            <circle cx="50" cy="48" r="11" fill="none" stroke="#444" stroke-width="0.8"/>
            <circle cx="50" cy="48" r="8" fill="#F6BE00"/>
            <text x="50" y="51" font-family="PMingLiU, sans-serif" font-size="4" font-weight="900" fill="#1a2332" text-anchor="middle">橘</text>
            <!-- STOP 按ボタン（置中、放大） -->
            <rect x="32" y="68" width="36" height="20" fill="#C8102E" stroke="white" stroke-width="0.8" rx="2"/>
            <text x="50" y="78" font-family="JetBrains Mono, monospace" font-size="6" font-weight="900" fill="white" text-anchor="middle">STOP</text>
            <text x="50" y="85" font-family="JetBrains Mono, monospace" font-size="5" fill="white" text-anchor="middle">/START</text>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">C1</span><span class="step-tag">STOP</span></div>
          <div class="step-title">【運転スイッチ】押下停止</div>
          <div class="step-desc">運転ボタン押下後，ボイラー表示ランプが<strong>緑→橙</strong>。</div>
          <div class="step-criteria">電源ランプ橙待機状態</div>
        </div>
      </div>

      <!-- 停止 2 -->
      <div class="step-card stop">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- ボイラー外観 -->
            <rect x="20" y="14" width="60" height="76" fill="url(#bodyMetal)" stroke="#1a2332" stroke-width="1.5"/>
            <!-- 風扇出口 -->
            <circle cx="14" cy="50" r="10" fill="white" stroke="#1a2332" stroke-width="1.2"/>
            <g transform="translate(14,50)">
              <path d="M 0 -7 Q 4 -3 0 -1 Q -4 -3 0 -7" fill="#1a2332"/>
              <g transform="rotate(120)"><path d="M 0 -7 Q 4 -3 0 -1 Q -4 -3 0 -7" fill="#1a2332"/></g>
              <g transform="rotate(240)"><path d="M 0 -7 Q 4 -3 0 -1 Q -4 -3 0 -7" fill="#1a2332"/></g>
            </g>
            <!-- 風流（後通風）-->
            <g stroke="#3E97D6" stroke-width="1.2" fill="none" stroke-linecap="round">
              <path d="M 6 38 Q 0 38 -2 38">
                <animate attributeName="opacity" values="0;1;0" dur="2s" repeatCount="indefinite"/>
              </path>
              <path d="M 6 50 Q 0 50 -2 50">
                <animate attributeName="opacity" values="0;1;0" dur="2s" begin="0.3s" repeatCount="indefinite"/>
              </path>
              <path d="M 6 62 Q 0 62 -2 62">
                <animate attributeName="opacity" values="0;1;0" dur="2s" begin="0.6s" repeatCount="indefinite"/>
              </path>
            </g>
            <!-- 倒數計時器 -->
            <g transform="translate(50, 50)">
              <circle cx="0" cy="0" r="14" fill="white" stroke="#1a2332" stroke-width="1.5"/>
              <text x="0" y="3" font-family="JetBrains Mono, monospace" font-size="9" font-weight="900" fill="#1a2332" text-anchor="middle">AUTO</text>
            </g>
            <!-- ボイラーランプ：熄 -->
            <circle cx="80" cy="84" r="3" fill="#888"/>
            <text x="50" y="95" font-family="PMingLiU, sans-serif" font-size="6" fill="#666" text-anchor="middle">後通風→ボイラーランプ消灯</text>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">C2</span><span class="step-tag">AUTO COOL</span></div>
          <div class="step-title">後通風（自動）</div>
          <div class="step-desc">システム後通風冷却自動実行。ボイラー表示ランプ<strong>熄滅</strong>完了とする。</div>
          <div class="step-criteria">ボイラー表示ランプ完全消灯</div>
        </div>
      </div>

      <!-- 停止 3 -->
      <div class="step-card stop">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- 主蒸気弁（關） -->
            <rect x="6" y="62" width="88" height="12" fill="url(#metalSide)" stroke="#1a2332" stroke-width="1.5"/>
            <rect x="32" y="58" width="4" height="20" fill="#1a2332"/>
            <rect x="64" y="58" width="4" height="20" fill="#1a2332"/>
            <path d="M 36 52 L 64 52 L 68 68 L 64 84 L 36 84 L 32 68 Z" fill="url(#bodyMetal)" stroke="#1a2332" stroke-width="1.5"/>
            <rect x="48" y="22" width="4" height="32" fill="url(#metalSide)" stroke="#1a2332" stroke-width="0.8"/>
            <line x1="48" y1="28" x2="52" y2="28" stroke="#1a2332" stroke-width="0.4"/>
            <line x1="48" y1="34" x2="52" y2="34" stroke="#1a2332" stroke-width="0.4"/>
            <line x1="48" y1="40" x2="52" y2="40" stroke="#1a2332" stroke-width="0.4"/>
            <circle cx="50" cy="14" r="13" fill="url(#metalDark)" stroke="#1a2332" stroke-width="1.5"/>
            <circle cx="50" cy="14" r="8" fill="none" stroke="#1a2332" stroke-width="0.6"/>
            <circle cx="50" cy="14" r="2" fill="#1a2332"/>
            <line x1="38" y1="14" x2="62" y2="14" stroke="#1a2332" stroke-width="1"/>
            <line x1="50" y1="2" x2="50" y2="26" stroke="#1a2332" stroke-width="1"/>
            <line x1="42" y1="6" x2="58" y2="22" stroke="#1a2332" stroke-width="1"/>
            <line x1="58" y1="6" x2="42" y2="22" stroke="#1a2332" stroke-width="1"/>
            <!-- 時計回り箭頭：關 -->
            <text x="85.0" y="18.0" font-family="Arial, sans-serif" font-size="18" font-weight="900" fill="#C8102E" text-anchor="middle">↻</text>
            <!-- 「關」字紅色圓圈標籤 -->
            <g transform="translate(78, 36)">
              <circle cx="7" cy="7" r="7" fill="#C8102E"/>
              <text x="7" y="10.5" font-family="PMingLiU, serif" font-size="9" font-weight="900" fill="white" text-anchor="middle">關</text>
            </g>
            <text x="50" y="93" font-family="PMingLiU, sans-serif" font-size="7" font-weight="700" fill="#1a2332" text-anchor="middle">主蒸気弁</text>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">C3</span><span class="step-tag">VALVE CLOSE</span></div>
          <div class="step-title">主蒸気弁閉</div>
          <div class="step-desc"><em>時計回り</em>轉至底部，ハンドル回転不可確認。</div>
          <div class="step-criteria">下流圧力ゼロ，蒸気漏れ音なし</div>
        </div>
      </div>

      <!-- 停止 4 -->
      <div class="step-card stop">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- 兩個弁：上=給水タンク、下=ガス元弁 -->
            <!-- 給水タンク弁（円盤ハンドル） -->
            <rect x="6" y="20" width="50" height="10" fill="url(#metalSide)" stroke="#1a2332" stroke-width="1"/>
            <rect x="26" y="16" width="10" height="18" fill="url(#bodyMetal)" stroke="#1a2332" stroke-width="1"/>
            <rect x="30" y="2" width="2" height="14" fill="#1a2332"/>
            <circle cx="31" cy="2" r="6" fill="url(#metalDark)" stroke="#1a2332" stroke-width="1"/>
            <line x1="25" y1="2" x2="37" y2="2" stroke="#1a2332" stroke-width="0.6"/>
            <line x1="31" y1="-4" x2="31" y2="8" stroke="#1a2332" stroke-width="0.6"/>
            <text x="60" y="20" font-family="PMingLiU, sans-serif" font-size="6.5" fill="#1a2332">給水タンク出口</text>
            <text x="60" y="28" font-family="JetBrains Mono, monospace" font-size="5" fill="#666">WATER</text>
            <g transform="translate(86, 4)">
              <circle cx="6" cy="6" r="6" fill="#C8102E"/>
              <text x="6" y="9" font-family="PMingLiU, sans-serif" font-size="7" font-weight="900" fill="white" text-anchor="middle">關</text>
            </g>
            <!-- 分隔線 -->
            <line x1="6" y1="50" x2="94" y2="50" stroke="#1a2332" stroke-width="0.4" stroke-dasharray="2,2"/>
            <!-- ガス元弁（ボール弁） -->
            <rect x="6" y="68" width="50" height="10" fill="url(#metalSide)" stroke="#1a2332" stroke-width="1"/>
            <rect x="26" y="62" width="10" height="22" fill="url(#bodyMetal)" stroke="#1a2332" stroke-width="1"/>
            <rect x="30" y="56" width="2" height="14" fill="#C8102E"/>
            <text x="60" y="68" font-family="PMingLiU, sans-serif" font-size="6.5" fill="#1a2332">ガス元弁</text>
            <text x="60" y="76" font-family="JetBrains Mono, monospace" font-size="5" fill="#666">GAS</text>
            <g transform="translate(86, 56)">
              <circle cx="6" cy="6" r="6" fill="#C8102E"/>
              <text x="6" y="9" font-family="PMingLiU, sans-serif" font-size="7" font-weight="900" fill="white" text-anchor="middle">關</text>
            </g>
            <!-- 注意：電源不關 -->
            <rect x="2" y="90" width="96" height="9" fill="#F6BE00"/>
            <text x="50" y="97" font-family="PMingLiU, sans-serif" font-size="6.5" font-weight="900" fill="#1a2332" text-anchor="middle">⚠ 電源切らないこと</text>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">C4</span><span class="step-tag">FINAL</span></div>
          <div class="step-title">給水タンク弁+ガス元弁閉</div>
          <div class="step-desc">關閉兩個弁。<em>電源切らないこと</em>，否則軟水器無法自動再生。</div>
          <div class="step-criteria">両弁閉，主電源供給中</div>
        </div>
      </div>

    </div>
  </div>
  <!-- /Section C -->

  <!-- ====== 4大重要警告 ====== -->
  <div class="warning-box">
    <div class="warning-header">
      <svg viewBox="0 0 24 24"><path d="M12 2 L23 21 L1 21 Z" stroke="white" stroke-width="2" fill="none"/><line x1="12" y1="9" x2="12" y2="14" stroke="white" stroke-width="2.5"/><circle cx="12" cy="17" r="1.2" fill="white"/></svg>
      <span>4大重要警告</span>
      <span style="margin-left: auto; font-family: 'JetBrains Mono', monospace; font-size: 9pt; opacity: 0.85;">KEY SAFETY WARNINGS</span>
    </div>
    <div class="warning-grid">

      <!-- 警告 1：ウォーターハンマー -->
      <div class="warning-item">
        <div class="warning-icon">
          <svg viewBox="0 0 60 60">
            <!-- 管路 -->
            <rect x="6" y="28" width="48" height="10" fill="none" stroke="#C8102E" stroke-width="2"/>
            <!-- ウォーターハンマー衝擊波 -->
            <path d="M 14 33 Q 18 22 22 33 Q 26 22 30 33 Q 34 22 38 33 Q 42 22 46 33" fill="none" stroke="#C8102E" stroke-width="1.8"/>
            <!-- 警告三角 -->
            <path d="M 30 6 L 46 22 L 14 22 Z" fill="#C8102E"/>
            <text x="30" y="20" font-family="PMingLiU, sans-serif" font-size="11" font-weight="900" fill="white" text-anchor="middle">!</text>
            <!-- 衝擊裂痕 -->
            <line x1="46" y1="38" x2="52" y2="44" stroke="#C8102E" stroke-width="2"/>
            <line x1="50" y1="38" x2="56" y2="46" stroke="#C8102E" stroke-width="1.5"/>
          </svg>
        </div>
        <div class="warning-text">
          <div class="warning-text-title"><span class="num">01</span>ウォーターハンマーリスク</div>
          <div class="warning-text-body">主蒸気弁必須<strong>ゆっくり開</strong>，急開時に気水計沸とウォーターハンマー発生，蒸気管路と下流機器を損傷の可能性。</div>
        </div>
      </div>

      <!-- 警告 2：異常対応 -->
      <div class="warning-item">
        <div class="warning-icon">
          <svg viewBox="0 0 60 60">
            <!-- ボイラー表示ランプ点滅 -->
            <circle cx="30" cy="22" r="14" fill="none" stroke="#C8102E" stroke-width="2.5"/>
            <circle cx="30" cy="22" r="9" fill="#C8102E"/>
            <!-- 点滅線 -->
            <line x1="6" y1="22" x2="12" y2="22" stroke="#C8102E" stroke-width="1.5"/>
            <line x1="48" y1="22" x2="54" y2="22" stroke="#C8102E" stroke-width="1.5"/>
            <line x1="30" y1="2" x2="30" y2="6" stroke="#C8102E" stroke-width="1.5"/>
            <line x1="14" y1="6" x2="17" y2="9" stroke="#C8102E" stroke-width="1.5"/>
            <line x1="46" y1="6" x2="43" y2="9" stroke="#C8102E" stroke-width="1.5"/>
            <!-- OFF 按ボタン -->
            <rect x="20" y="40" width="20" height="14" fill="#C8102E" stroke="#1a2332" stroke-width="1" rx="1"/>
            <text x="30" y="50" font-family="JetBrains Mono, monospace" font-size="7" font-weight="900" fill="white" text-anchor="middle">OFF</text>
          </svg>
        </div>
        <div class="warning-text">
          <div class="warning-text-title"><span class="num">02</span>異常対応</div>
          <div class="warning-text-body">赤ランプ点滅+ブザー鳴動時，<strong>先按運転 OFF</strong> ブザー解除，異常項目確認後に押下 RESET。</div>
        </div>
      </div>

      <!-- 警告 3：ガス漏れ -->
      <div class="warning-item">
        <div class="warning-icon">
          <svg viewBox="0 0 60 60">
            <!-- ガス桶 -->
            <rect x="20" y="20" width="20" height="30" fill="none" stroke="#C8102E" stroke-width="1.5" rx="2"/>
            <text x="30" y="38" font-family="PMingLiU, sans-serif" font-size="8" font-weight="900" fill="#C8102E" text-anchor="middle">GAS</text>
            <!-- ガス漏れ雲 -->
            <ellipse cx="14" cy="14" rx="8" ry="5" fill="none" stroke="#C8102E" stroke-width="1.5"/>
            <ellipse cx="46" cy="10" rx="6" ry="4" fill="none" stroke="#C8102E" stroke-width="1.5"/>
            <!-- 禁止火源 -->
            <circle cx="48" cy="48" r="8" fill="none" stroke="#C8102E" stroke-width="2"/>
            <line x1="42" y1="42" x2="54" y2="54" stroke="#C8102E" stroke-width="2"/>
            <path d="M 46 46 Q 47 43 49 44 Q 50 47 48 49" fill="#C8102E" opacity="0.6"/>
          </svg>
        </div>
        <div class="warning-text">
          <div class="warning-text-title"><span class="num">03</span>ガス漏れ</div>
          <div class="warning-text-body">ガス臭時，<strong>電気機器・火気使用禁止</strong>，直ちにガス弁閉、10分以上換気，異臭残留時は進入禁止。</div>
        </div>
      </div>

      <!-- 警告 4：停止後の電源 -->
      <div class="warning-item">
        <div class="warning-icon">
          <svg viewBox="0 0 60 60">
            <!-- 電源插頭 -->
            <rect x="14" y="20" width="32" height="22" fill="none" stroke="#C8102E" stroke-width="1.5" rx="2"/>
            <line x1="22" y1="20" x2="22" y2="14" stroke="#C8102E" stroke-width="2"/>
            <line x1="38" y1="20" x2="38" y2="14" stroke="#C8102E" stroke-width="2"/>
            <text x="30" y="36" font-family="JetBrains Mono, monospace" font-size="8" font-weight="900" fill="#C8102E" text-anchor="middle">100V</text>
            <!-- 禁止符號（劃叉表示「不要拔」） -->
            <g transform="translate(36, 4)">
              <circle cx="10" cy="10" r="9" fill="white" stroke="#C8102E" stroke-width="1.8"/>
              <line x1="4" y1="4" x2="16" y2="16" stroke="#C8102E" stroke-width="2.2"/>
            </g>
            <!-- 軟水器 -->
            <rect x="14" y="46" width="32" height="12" fill="none" stroke="#C8102E" stroke-width="1.2"/>
            <text x="30" y="55" font-family="PMingLiU, sans-serif" font-size="6" fill="#C8102E" text-anchor="middle">軟水器再生</text>
          </svg>
        </div>
        <div class="warning-text">
          <div class="warning-text-title"><span class="num">04</span>停止後の電源</div>
          <div class="warning-text-body">停止後の電源<strong>不要關閉</strong>。SS-□DE 型軟水器は夜間自動再生のため継続通電必要。</div>
        </div>
      </div>

    </div>
  </div>
  <!-- /4 大警告 -->

  <!-- ====== 緊急時流程 ====== -->
  <div class="emergency-box">
    <div class="emergency-header">
      <svg viewBox="0 0 24 24"><circle cx="12" cy="12" r="10" stroke="white" stroke-width="2" fill="none"/><line x1="12" y1="6" x2="12" y2="13" stroke="white" stroke-width="2.5"/><circle cx="12" cy="17" r="1.2" fill="white"/></svg>
      <span class="emergency-title">緊急時クイック対応 ‧ EMERGENCY RESPONSE</span>
    </div>
    <div class="emergency-flow">
      <div class="flow-step urgent">
        <div class="num">STEP 01</div>
        <div class="label">運転 OFF</div>
        <div class="sublabel">第一時間按下停止</div>
      </div>
      <div class="flow-arrow">▶</div>
      <div class="flow-step">
        <div class="num">STEP 02</div>
        <div class="label">ガス元弁閉</div>
        <div class="sublabel">燃料供給遮断</div>
      </div>
      <div class="flow-arrow">▶</div>
      <div class="flow-step">
        <div class="num">STEP 03</div>
        <div class="label">異常コード記録</div>
        <div class="sublabel">パネル表示器メッセージ</div>
      </div>
      <div class="flow-arrow">▶</div>
      <div class="flow-step">
        <div class="num">STEP 04</div>
        <div class="label">上長報告</div>
        <div class="sublabel">保守業者連絡</div>
      </div>
      <div class="flow-result">
        確保<br>人員安全
      </div>
    </div>
  </div>

  <!-- 配套提示 -->
  <div style="margin-top: 5mm; background: var(--industrial-blue); color: white; padding: 4mm 5mm; display: grid; grid-template-columns: auto 1fr auto; gap: 4mm; align-items: center;">
    <div style="font-family: 'PMingLiU', '新細明體', serif; font-size: 16pt; font-weight: 900; letter-spacing: 0.1em;">⮕</div>
    <div>
      <div style="font-family: 'PMingLiU', '新細明體', serif; font-size: 12pt; font-weight: 900; letter-spacing: 0.05em;">本ポスターは配套の二つ目｜配対：SOP-01a 起動流程</div>
      <div style="font-size: 9pt; margin-top: 1mm; opacity: 0.85;">推奨 SOP-01a と SOP-01b（本枚）ボイラー操作パネル横に並べて掲示，対照参照に便利。</div>
    </div>
    <div style="font-family: 'JetBrains Mono', monospace; font-size: 9pt; font-weight: 700; padding: 2mm 4mm; border: 1.5px solid white; letter-spacing: 0.15em;">2 / 2</div>
  </div>

  <!-- Footer -->
  <div class="footer">
    <span>SE-APG 系列 ‧ 巡視停止 SOP-01b ‧ REV. A</span>
    <span class="center">国精化学 ‧ QUALIPOLY CHEMICAL CORP.</span>
    <span class="right">第 1 頁 / 計 1 頁 ‧ 印刷日付：________</span>
  </div>

</div>
<!-- /Poster SOP-01b -->

</body>
</html>
