<!DOCTYPE html>
<html lang="ja">
<head>
<meta charset="UTF-8">
<title>SOP-02 全ブロー作業｜SE-APG 系列ボイラー</title>
<style>
:root {
  --ink: #1a2332;
  --ink-soft: #2C3338;
  --ink-fade: #6b6f7a;
  --paper: #FAF7F0;
  --paper-deep: #F2EDDB;
  --paper-line: #E8E3D5;
  --industrial-blue: #0F2A47;
  --industrial-blue-soft: #1E4A7A;
  --industrial-blue-bg: #E8EEF5;
  --warning-red: #C8102E;
  --warning-red-soft: #FCE8EC;
  --warning-red-bg: #FFF4F5;
  --caution-yellow: #F6BE00;
  --caution-yellow-soft: #FFF6D6;
  --safe-green: #00875A;
  --safe-green-soft: #E3F5EE;
}

* {
  box-sizing: border-box;
  margin: 0;
  padding: 0;
  -webkit-print-color-adjust: exact !important;
  print-color-adjust: exact !important;
}
body { font-family: 'PMingLiU', '新細明體', sans-serif; background: #5d6068; padding: 30px 20px; color: var(--ink); }

.poster {
  width: 297mm;
  min-height: 420mm;
  background: var(--paper);
  margin: 0 auto 40px;
  padding: 14mm 14mm 18mm;
  position: relative;
  box-shadow: 0 25px 80px rgba(0,0,0,0.4);
  background-image: linear-gradient(var(--paper-line) 1px, transparent 1px), linear-gradient(90deg, var(--paper-line) 1px, transparent 1px);
  background-size: 8mm 8mm;
}
.poster::before { content: ""; position: absolute; inset: 6mm; border: 1px solid var(--ink); pointer-events: none; z-index: 0; }
.poster::after { content: ""; position: absolute; inset: 5mm; border: 0.5px solid var(--ink); pointer-events: none; z-index: 0; }
.poster > * { position: relative; z-index: 1; }

/* Header */
.header { display: grid; grid-template-columns: 1fr auto; align-items: end; padding-bottom: 4mm; border-bottom: 3px double var(--ink); margin-bottom: 5mm; }
.doc-no-row { display: flex; gap: 3mm; align-items: center; margin-bottom: 3mm; }
.doc-no { font-family: 'JetBrains Mono', monospace; font-size: 10pt; font-weight: 700; letter-spacing: 0.15em; color: white; background: var(--warning-red); padding: 1.5mm 4mm; }
.doc-tag { font-family: 'JetBrains Mono', monospace; font-size: 9pt; font-weight: 700; letter-spacing: 0.2em; color: var(--industrial-blue); border: 1.5px solid var(--industrial-blue); padding: 1mm 3mm; }
.title-zh { font-family: 'PMingLiU', '新細明體', serif; font-size: 30pt; font-weight: 900; line-height: 1.05; color: var(--ink); }
.title-en { font-family: 'JetBrains Mono', monospace; font-size: 9pt; letter-spacing: 0.25em; color: var(--ink-fade); margin-top: 2mm; text-transform: uppercase; }
.subtitle { font-size: 11pt; margin-top: 2.5mm; color: var(--ink-soft); font-weight: 500; }
.header-right { text-align: right; font-family: 'JetBrains Mono', monospace; font-size: 8.5pt; line-height: 1.7; color: var(--ink-soft); }
.company-name { font-family: 'PMingLiU', '新細明體', serif; font-size: 12pt; font-weight: 900; color: var(--industrial-blue); margin-bottom: 1.5mm; letter-spacing: 0.05em; }
.company-en { font-family: 'JetBrains Mono', monospace; font-size: 7.5pt; letter-spacing: 0.15em; color: var(--ink-fade); margin-bottom: 2.5mm; }
.meta-line { display: flex; justify-content: flex-end; gap: 2mm; }
.meta-line span:first-child { color: var(--ink-fade); }

/* トリガータイミング提示框 */
.trigger-box {
  background: white;
  border: 2.5px solid var(--caution-yellow);
  margin-bottom: 5mm;
  display: grid;
  grid-template-columns: auto 1fr auto;
  align-items: stretch;
}
.trigger-icon-area {
  background: var(--caution-yellow);
  padding: 4mm 5mm;
  display: flex;
  align-items: center;
  justify-content: center;
}
.trigger-icon-area svg { width: 22mm; height: 22mm; }
.trigger-content { padding: 4mm 5mm; }
.trigger-label {
  font-family: 'JetBrains Mono', monospace;
  font-size: 8pt;
  letter-spacing: 0.2em;
  color: var(--ink-fade);
  font-weight: 700;
  margin-bottom: 1mm;
}
.trigger-title {
  font-family: 'PMingLiU', '新細明體', serif;
  font-size: 16pt;
  font-weight: 900;
  color: var(--ink);
  line-height: 1.2;
  margin-bottom: 1.5mm;
}
.trigger-desc { font-size: 10pt; line-height: 1.6; color: var(--ink-soft); }
.trigger-desc strong { background: var(--caution-yellow); padding: 0 2px; font-weight: 700; }
.trigger-time {
  background: var(--industrial-blue);
  color: white;
  padding: 4mm 5mm;
  text-align: center;
  display: flex;
  flex-direction: column;
  justify-content: center;
}
.trigger-time .label { font-family: 'JetBrains Mono', monospace; font-size: 8pt; letter-spacing: 0.2em; opacity: 0.8; }
.trigger-time .time { font-family: 'PMingLiU', '新細明體', serif; font-size: 18pt; font-weight: 900; line-height: 1.1; margin-top: 1mm; }
.trigger-time .desc { font-size: 8.5pt; margin-top: 1mm; opacity: 0.85; line-height: 1.4; }

/* Section */
.section { margin-bottom: 5mm; }
.section-header { display: flex; align-items: center; gap: 4mm; margin-bottom: 4mm; padding-bottom: 2.5mm; border-bottom: 2px solid var(--ink); }
.section-num {
  font-family: 'JetBrains Mono', monospace; font-size: 22pt; font-weight: 900; color: white;
  background: var(--ink); width: 14mm; height: 14mm; display: flex; align-items: center; justify-content: center; flex-shrink: 0;
}
.section-num.green { background: var(--safe-green); }
.section-num.yellow { background: var(--caution-yellow); color: var(--ink); }
.section-num.red { background: var(--warning-red); }
.section-titles { flex: 1; }
.section-title-zh { font-family: 'PMingLiU', '新細明體', serif; font-size: 17pt; font-weight: 900; line-height: 1.1; }
.section-title-en { font-family: 'JetBrains Mono', monospace; font-size: 9pt; letter-spacing: 0.2em; color: var(--ink-fade); margin-top: 0.5mm; text-transform: uppercase; }
.section-meta { text-align: right; font-size: 9pt; color: var(--ink-fade); font-family: 'JetBrains Mono', monospace; line-height: 1.5; }
.section-meta .freq { display: inline-block; padding: 1mm 3mm; background: var(--paper-deep); border: 1px solid var(--ink); font-weight: 700; color: var(--ink); margin-bottom: 1mm; }

/* 步驟卡片 */
.steps-grid { display: grid; grid-template-columns: 1fr 1fr; gap: 3mm; }
.step-card { display: grid; grid-template-columns: 38mm 1fr; background: white; border: 1.2px solid var(--ink); position: relative; overflow: hidden; }
.step-card.full-width { grid-column: span 2; }
.step-illust { background: var(--paper-deep); padding: 2mm; display: flex; align-items: center; justify-content: center; border-right: 1.2px solid var(--ink); }
.step-illust svg { width: 100%; height: 100%; max-height: 32mm; }
.step-content { padding: 3mm 3.5mm; display: flex; flex-direction: column; justify-content: center; }
.step-num-row { display: flex; align-items: center; gap: 2.5mm; margin-bottom: 1.5mm; }
.step-num {
  font-family: 'JetBrains Mono', monospace; font-size: 11pt; font-weight: 900; color: white;
  background: var(--industrial-blue); min-width: 8mm; height: 8mm; padding: 0 1.5mm;
  display: flex; align-items: center; justify-content: center; flex-shrink: 0;
}
.step-card.danger .step-num { background: var(--warning-red); }
.step-card.caution .step-num { background: var(--caution-yellow); color: var(--ink); }
.step-card.go .step-num { background: var(--safe-green); }
.step-tag { font-family: 'JetBrains Mono', monospace; font-size: 7.5pt; font-weight: 700; letter-spacing: 0.12em; color: var(--ink-fade); text-transform: uppercase; }
.step-title { font-family: 'PMingLiU', '新細明體', serif; font-size: 11.5pt; font-weight: 900; color: var(--ink); line-height: 1.25; margin-bottom: 1mm; }
.step-desc { font-size: 9pt; line-height: 1.5; color: var(--ink-soft); }
.step-desc strong { background: var(--caution-yellow); padding: 0 1.5px; font-weight: 700; }
.step-desc em { font-style: normal; color: var(--warning-red); font-weight: 700; }
.step-criteria { margin-top: 1.5mm; padding: 1.2mm 2mm; background: var(--safe-green-soft); border-left: 2.5px solid var(--safe-green); font-size: 8pt; color: var(--safe-green); font-weight: 500; line-height: 1.4; }
.step-criteria::before { content: "✓ "; font-weight: 900; }

/* 警告框 */
.danger-banner {
  background: var(--warning-red);
  color: white;
  padding: 3mm 5mm;
  margin: 5mm 0 3mm;
  display: flex;
  align-items: center;
  gap: 3mm;
}
.danger-banner svg { width: 7mm; height: 7mm; flex-shrink: 0; }
.danger-banner-title { font-family: 'PMingLiU', '新細明體', serif; font-size: 13pt; font-weight: 900; letter-spacing: 0.1em; }
.danger-banner-text { flex: 1; font-size: 10pt; }
.danger-banner-text strong { background: white; color: var(--warning-red); padding: 0 3px; font-weight: 900; }

/* 多機規格特別注意 */
.multi-machine-box {
  background: var(--industrial-blue-bg);
  border: 1.5px solid var(--industrial-blue);
  padding: 4mm 5mm;
  margin-bottom: 5mm;
  display: grid;
  grid-template-columns: auto 1fr;
  gap: 4mm;
  align-items: center;
}
.multi-icon {
  width: 14mm; height: 14mm;
  background: var(--industrial-blue);
  color: white;
  font-family: 'PMingLiU', '新細明體', serif;
  font-size: 16pt; font-weight: 900;
  display: flex; align-items: center; justify-content: center;
  flex-shrink: 0;
}
.multi-content {}
.multi-title { font-family: 'PMingLiU', '新細明體', serif; font-size: 12pt; font-weight: 900; color: var(--industrial-blue); margin-bottom: 2mm; letter-spacing: 0.05em; }
.multi-desc { font-size: 9pt; line-height: 1.6; color: var(--ink); }
.multi-desc strong { background: var(--caution-yellow); padding: 0 2px; font-weight: 700; }
.multi-desc em { font-style: normal; color: var(--warning-red); font-weight: 700; }

/* 流程圖 */
.flow-summary {
  background: white;
  border: 2px solid var(--ink);
  padding: 4mm;
  margin-top: 5mm;
}
.flow-summary-title {
  font-family: 'PMingLiU', '新細明體', serif;
  font-size: 13pt; font-weight: 900;
  margin-bottom: 3mm;
  padding-bottom: 2mm;
  border-bottom: 1.5px solid var(--ink);
  display: flex; align-items: center; gap: 3mm;
}
.flow-summary-title::before {
  content: "→";
  font-family: 'JetBrains Mono', monospace;
  background: var(--ink); color: white;
  width: 8mm; height: 8mm;
  display: flex; align-items: center; justify-content: center;
  font-size: 12pt;
}
.flow-row {
  display: grid;
  grid-template-columns: repeat(7, 1fr) auto;
  gap: 0;
  align-items: stretch;
}
.flow-node {
  text-align: center;
  padding: 3mm 1mm;
  background: var(--paper-deep);
  border: 1px solid var(--ink);
  font-size: 8pt;
  line-height: 1.3;
  display: flex; flex-direction: column; justify-content: center;
}
.flow-node.start { background: var(--caution-yellow); }
.flow-node.danger { background: var(--warning-red-soft); border-color: var(--warning-red); }
.flow-node.end { background: var(--safe-green); color: white; }
.flow-node-num { font-family: 'JetBrains Mono', monospace; font-size: 7pt; font-weight: 700; opacity: 0.7; margin-bottom: 1mm; letter-spacing: 0.1em; }
.flow-node-label { font-family: 'PMingLiU', '新細明體', serif; font-weight: 900; font-size: 9pt; }
.flow-node-time { font-size: 7pt; margin-top: 1mm; opacity: 0.85; font-family: 'JetBrains Mono', monospace; }
.flow-arrow-h {
  display: flex; align-items: center; justify-content: center;
  font-size: 14pt; color: var(--ink); padding: 0 0.5mm;
}

/* Footer */
.footer { margin-top: 5mm; padding-top: 3mm; border-top: 1px solid var(--ink); display: grid; grid-template-columns: 1fr auto 1fr; align-items: center; font-family: 'JetBrains Mono', monospace; font-size: 8pt; color: var(--ink-fade); }
.footer .center { text-align: center; font-family: 'PMingLiU', '新細明體', serif; font-size: 9pt; color: var(--ink); letter-spacing: 0.1em; }
.footer .right { text-align: right; }

/* === @page 尺寸 === */
@page {
  size: A3 portrait;
  margin: 0;
}

@media print {
  html, body {
    background: white !important;
    padding: 0 !important;
    margin: 0 !important;
  }

  /* 強制保留所有背景と顏色 */
  *, *::before, *::after {
    -webkit-print-color-adjust: exact !important;
    print-color-adjust: exact !important;
    color-adjust: exact !important;
  }

  /* 紙枚容器：強制固定 = 一頁，超過部分裁切 */
  .poster, .page, .card {
    box-shadow: none !important;
    margin: 0 !important;
    width: 297mm !important;
    height: 420mm !important;
    min-height: 0 !important;
    max-height: 420mm !important;
    overflow: hidden !important;
    page-break-after: always;
    page-break-inside: avoid;
    break-after: page;
    break-inside: avoid;
    box-sizing: border-box !important;
  }

  .poster:last-of-type, .page:last-of-type, .card:last-of-type {
    page-break-after: auto;
    break-after: auto;
  }

  /* 內容元素不分頁 */
  .step-card,
  .manual-step,
  .warning-box,
  .warning-item,
  .section,
  .flow-summary,
  .emergency-box,
  .emergency-flow,
  .lamp-card,
  .lamp-flow,
  .light-item,
  .multi-machine-box,
  .trigger-box,
  .danger-banner,
  .cheat-sheet,
  .detail-section,
  .lower-grid,
  table,
  tr {
    page-break-inside: avoid !important;
    break-inside: avoid !important;
  }

  .section-header,
  .section-banner,
  .section-title,
  h1, h2, h3 {
    page-break-after: avoid !important;
    break-after: avoid !important;
  }

  /* === 列印密度緊縮（壓進一頁）=== */
  body { font-size: 9pt; }

  .poster {
    padding: 8mm 10mm 10mm !important;
  }

  /* Header 縮減 */
  .header {
    padding-bottom: 2.5mm !important;
    margin-bottom: 3mm !important;
  }
  .title-zh { font-size: 22pt !important; }
  .title-en { font-size: 7pt !important; margin-top: 1mm !important; }
  .subtitle { font-size: 9pt !important; margin-top: 1mm !important; }

  /* trigger-box トリガータイミング提示 */
  .trigger-box {
    margin-bottom: 2mm !important;
  }
  .trigger-icon-area { padding: 1.5mm 2.5mm !important; }
  .trigger-icon-area svg { width: 13mm !important; height: 13mm !important; }
  .trigger-content { padding: 1.5mm 2.5mm !important; }
  .trigger-title { font-size: 12pt !important; margin-bottom: 0.5mm !important; }
  .trigger-desc { font-size: 8.5pt !important; line-height: 1.35 !important; }
  .trigger-time { padding: 1.5mm 2.5mm !important; }
  .trigger-time .time { font-size: 13pt !important; }
  .trigger-time .desc { font-size: 7pt !important; margin-top: 0.5mm !important; }

  /* multi-machine 多機提示 */
  .multi-machine-box {
    padding: 2mm 2.5mm !important;
    margin-bottom: 2mm !important;
    gap: 2.5mm !important;
  }
  .multi-icon { width: 9mm !important; height: 9mm !important; font-size: 11pt !important; }
  .multi-title { font-size: 10pt !important; margin-bottom: 0.5mm !important; }
  .multi-desc { font-size: 8pt !important; line-height: 1.35 !important; }

  /* Section 標題 */
  .section { margin-bottom: 2.5mm !important; }
  .section-header {
    margin-bottom: 2.5mm !important;
    padding-bottom: 1.5mm !important;
    gap: 3mm !important;
  }
  .section-num {
    width: 11mm !important;
    height: 11mm !important;
    font-size: 16pt !important;
  }
  .section-title-zh { font-size: 13pt !important; }
  .section-title-en { font-size: 7pt !important; margin-top: 0.3mm !important; }

  /* step-card 步驟卡 */
  .steps-grid { gap: 2mm !important; }
  .step-card { grid-template-columns: 32mm 1fr !important; }
  .step-illust { padding: 1.5mm !important; }
  .step-illust svg { max-height: 28mm !important; }
  .step-content { padding: 1.5mm 2mm !important; }
  .step-num-row { margin-bottom: 0.5mm !important; gap: 1.5mm !important; }
  .step-num { min-width: 6mm !important; height: 6mm !important; font-size: 8pt !important; padding: 0 1mm !important; }
  .step-tag { font-size: 6pt !important; }
  .step-title { font-size: 9pt !important; margin-bottom: 0.5mm !important; line-height: 1.15 !important; }
  .step-desc { font-size: 7.5pt !important; line-height: 1.3 !important; }
  .step-criteria { padding: 0.6mm 1.2mm !important; font-size: 6.5pt !important; margin-top: 0.6mm !important; }

  /* danger-banner 警告横幅 */
  .danger-banner {
    padding: 2mm 4mm !important;
    margin: 2.5mm 0 2mm !important;
    gap: 2.5mm !important;
  }
  .danger-banner svg { width: 5.5mm !important; height: 5.5mm !important; }
  .danger-banner-title { font-size: 10pt !important; }
  .danger-banner-text { font-size: 8.5pt !important; }

  /* flow-summary 流程總覽 */
  .flow-summary {
    padding: 2.5mm 3mm !important;
    margin-top: 2.5mm !important;
  }
  .flow-summary-title {
    font-size: 11pt !important;
    margin-bottom: 2mm !important;
    padding-bottom: 1.5mm !important;
  }
  .flow-summary-title::before {
    width: 7mm !important;
    height: 7mm !important;
    font-size: 10pt !important;
  }
  .flow-node { padding: 1.5mm 0.5mm !important; font-size: 7pt !important; }
  .flow-node-num { font-size: 6pt !important; margin-bottom: 0.5mm !important; }
  .flow-node-label { font-size: 8pt !important; }
  .flow-node-time { font-size: 6pt !important; margin-top: 0.5mm !important; }
  .flow-arrow-h { font-size: 11pt !important; padding: 0 0.3mm !important; }

  /* Footer */
  .footer {
    margin-top: 2mm !important;
    padding-top: 1.5mm !important;
    font-size: 7pt !important;
  }
}
.svg-defs { position: absolute; width: 0; height: 0; overflow: hidden; }
</style>
</head>
<body>

<svg class="svg-defs">
<defs>
  <linearGradient id="metalDark" x1="0%" y1="0%" x2="0%" y2="100%">
    <stop offset="0%" stop-color="#ffffff"/><stop offset="50%" stop-color="#f0ede2"/><stop offset="100%" stop-color="#d8d2c0"/>
  </linearGradient>
  <linearGradient id="metalSide" x1="0%" y1="0%" x2="100%" y2="0%">
    <stop offset="0%" stop-color="#d8d2c0"/><stop offset="50%" stop-color="#ffffff"/><stop offset="100%" stop-color="#d8d2c0"/>
  </linearGradient>
  <linearGradient id="bodyMetal" x1="0%" y1="0%" x2="0%" y2="100%">
    <stop offset="0%" stop-color="#fafaf5"/><stop offset="100%" stop-color="#c8c4b0"/>
  </linearGradient>
  <symbol id="bolt" viewBox="0 0 10 10">
    <circle cx="5" cy="5" r="4" fill="url(#metalDark)" stroke="#1a2332" stroke-width="0.7"/>
    <polygon points="5,1.5 8.5,3.5 8.5,6.5 5,8.5 1.5,6.5 1.5,3.5" fill="none" stroke="#1a2332" stroke-width="0.5"/>
    <line x1="3" y1="5" x2="7" y2="5" stroke="#1a2332" stroke-width="0.5"/>
  </symbol>
</defs>
</svg>

<div class="poster">

  <!-- Header -->
  <div class="header">
    <div class="header-left">
      <div class="doc-no-row">
        <span class="doc-no">SOP-02 / REV. A</span>
        <span class="doc-tag">FULL BLOWDOWN ‧ 全ブロー作業</span>
      </div>
      <div class="title-zh">ボイラー水全ブロー作業</div>
      <div class="title-en">FULL BLOWDOWN PROCEDURE</div>
      <div class="subtitle">SE-APG 系列 ‧ 翌日早朝 / ボイラー運転前実施</div>
    </div>
    <div class="header-right">
      <div class="company-name">国精化学股份有限公司</div>
      <div class="company-en">QUALIPOLY CHEMICAL CORP.</div>
      <div class="meta-line"><span>適用機種</span>　<strong>SE-2000/2500/3000APG</strong></div>
      <div class="meta-line"><span>発行日付</span>　<strong>2026-XX-XX</strong></div>
      <div class="meta-line"><span>主管承認</span>　<strong>__________</strong></div>
    </div>
  </div>

  <!-- トリガータイミング -->
  <div class="trigger-box">
    <div class="trigger-icon-area">
      <!-- 黄ランプ点滅圖示 -->
      <svg viewBox="0 0 60 60">
        <circle cx="30" cy="30" r="20" fill="none" stroke="#1a2332" stroke-width="2.5"/>
        <circle cx="30" cy="30" r="14" fill="#F6BE00">
          <animate attributeName="opacity" values="1;0.3;1" dur="1.2s" repeatCount="indefinite"/>
        </circle>
        <line x1="4" y1="30" x2="10" y2="30" stroke="#1a2332" stroke-width="1.8"/>
        <line x1="50" y1="30" x2="56" y2="30" stroke="#1a2332" stroke-width="1.8"/>
        <line x1="30" y1="4" x2="30" y2="10" stroke="#1a2332" stroke-width="1.8"/>
        <line x1="30" y1="50" x2="30" y2="56" stroke="#1a2332" stroke-width="1.8"/>
        <line x1="11" y1="11" x2="15" y2="15" stroke="#1a2332" stroke-width="1.5"/>
        <line x1="49" y1="11" x2="45" y2="15" stroke="#1a2332" stroke-width="1.5"/>
      </svg>
    </div>
    <div class="trigger-content">
      <div class="trigger-label">▼ トリガータイミング / WHEN TO PERFORM</div>
      <div class="trigger-title">パネルに「全ブロー時期」表示</div>
      <div class="trigger-desc">操作パネル上部【ボイラー表示ランプ】点灯<strong>黃ランプ</strong>、【全ブローランプ】<strong>点滅</strong>，表示器に表示『全ブロー時期』時，回回運転開始前に本作業を実施（翌日早朝）。</div>
    </div>
    <div class="trigger-time">
      <div class="label">執行時機</div>
      <div class="time">翌日早朝</div>
      <div class="desc">運転前<br>所要 30~40 分</div>
    </div>
  </div>

  <!-- 多機控制特別注意 -->
  <div class="multi-machine-box">
    <div class="multi-icon">!</div>
    <div class="multi-content">
      <div class="multi-title">複数台制御使用者必読｜MULTI-UNIT CONTROL</div>
      <div class="multi-desc">使用多機控制盤時，<em>実施前に「台数制御」設定を「×」</em>（経路：MENU → 設定 → 台數制御）。<strong>全ブロー完了後は必ず「○」</strong>，そうしないと複数台制御が正常動作しません。</div>
    </div>
  </div>

  <!-- ===== Section A：圧力判斷と弁開 ===== -->
  <div class="section">
    <div class="section-header">
      <div class="section-num yellow">A</div>
      <div class="section-titles">
        <div class="section-title-zh">圧力判断と排出開始</div>
        <div class="section-title-en">PRESSURE CHECK & DRAIN START</div>
      </div>
      <div class="section-meta">
        <div class="freq">關鍵圧力區</div>
        <div>0.05 ~ 0.2 MPa</div>
      </div>
    </div>

    <div class="steps-grid">

      <!-- A1：確認ブロー管路末端 -->
      <div class="step-card">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- ブロー管 -->
            <path d="M 8 30 L 50 30 L 50 60 L 70 60" fill="none" stroke="#1a2332" stroke-width="2.5"/>
            <path d="M 8 36 L 56 36 L 56 66 L 70 66" fill="none" stroke="#1a2332" stroke-width="2.5"/>
            <!-- U 型彎 -->
            <circle cx="50" cy="33" r="0" fill="none"/>
            <!-- 末端固定夾 -->
            <rect x="68" y="56" width="6" height="14" fill="#1a2332"/>
            <rect x="60" y="58" width="20" height="3" fill="#1a2332"/>
            <rect x="60" y="65" width="20" height="3" fill="#1a2332"/>
            <!-- 水槽 -->
            <path d="M 70 70 L 96 70 L 92 92 L 74 92 Z" fill="white" stroke="#1a2332" stroke-width="1.5"/>
            <line x1="70" y1="76" x2="96" y2="76" stroke="#3E97D6" stroke-width="0.8"/>
            <line x1="71" y1="80" x2="95" y2="80" stroke="#3E97D6" stroke-width="0.6"/>
            <!-- 固定標示 -->
            <g transform="translate(50, 8)">
              <rect x="0" y="0" width="36" height="12" fill="#00875A"/>
              <text x="18" y="8.5" font-family="PMingLiU, sans-serif" font-size="8" font-weight="900" fill="white" text-anchor="middle">固定済</text>
            </g>
            <!-- 箭頭指向固定處 -->
            <path d="M 64 16 L 68 56" fill="none" stroke="#00875A" stroke-width="0.8" stroke-dasharray="2,1"/>
            <text x="2" y="58" font-family="PMingLiU, sans-serif" font-size="7" fill="#1a2332">ブロー管末端</text>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">A1</span><span class="step-tag">PREP</span></div>
          <div class="step-title">ブロー管末端固定確認</div>
          <div class="step-desc">確認ブロー管末端<strong>確實固定於水槽</strong>。未固定會因反作用力<em>飛跳造成燙傷</em>。</div>
          <div class="step-criteria">管路末端有金屬夾固定，伸入水槽內</div>
        </div>
      </div>

      <!-- A2：圧力点検 -->
      <div class="step-card caution">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- 圧力錶 -->
            <circle cx="50" cy="44" r="32" fill="white" stroke="#1a2332" stroke-width="1.8"/>
            <circle cx="50" cy="44" r="28" fill="none" stroke="#1a2332" stroke-width="0.4"/>
            <g transform="translate(50,44)">
              <!-- 刻度 -->
              <g stroke="#1a2332" stroke-width="0.6">
                <line x1="0" y1="-26" x2="0" y2="-22"/>
                <line transform="rotate(45)" x1="0" y1="-26" x2="0" y2="-22"/>
                <line transform="rotate(-45)" x1="0" y1="-26" x2="0" y2="-22"/>
                <line transform="rotate(90)" x1="0" y1="-26" x2="0" y2="-22"/>
                <line transform="rotate(-90)" x1="0" y1="-26" x2="0" y2="-22"/>
              </g>
              <!-- ブロー區（黃色高亮：0.05~0.2 MPa） -->
              <path d="M -22 -14 A 26 26 0 0 1 -8 -25" fill="none" stroke="#F6BE00" stroke-width="3.5"/>
              <text x="-26" y="-10" font-family="JetBrains Mono, monospace" font-size="5" font-weight="700" fill="#F6BE00" text-anchor="end">0.05</text>
              <text x="-12" y="-30" font-family="JetBrains Mono, monospace" font-size="5" font-weight="700" fill="#F6BE00" text-anchor="middle">0.2</text>
              <!-- 指針指向 0.1 MPa -->
              <line x1="0" y1="0" x2="-18" y2="-18" stroke="#1a2332" stroke-width="2.2" stroke-linecap="round"/>
              <circle cx="0" cy="0" r="2.5" fill="#1a2332"/>
            </g>
            <text x="50" y="84" font-family="JetBrains Mono, monospace" font-size="7" font-weight="900" fill="#F6BE00" text-anchor="middle">當前 0.10 MPa</text>
            <text x="50" y="92" font-family="PMingLiU, sans-serif" font-size="6" font-weight="700" fill="#1a2332" text-anchor="middle">在ブロー黃區內 ✓</text>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">A2</span><span class="step-tag">PRESSURE CHECK</span></div>
          <div class="step-title">圧力確認 0.05 ~ 0.2 MPa</div>
          <div class="step-desc">最有效的ブロー圧力區間。<em>圧力過低時</em>需暫時啟動ボイラー升壓至 0.1 MPa。</div>
          <div class="step-criteria">圧力錶指針安定黄色範囲内</div>
        </div>
      </div>

      <!-- A3：圧力過低対処 -->
      <div class="step-card full-width">
        <div class="step-illust">
          <svg viewBox="0 0 200 100" xmlns="http://www.w3.org/2000/svg">
            <!-- 三步驟流程 -->
            <!-- 1. 圧力過低 -->
            <g transform="translate(10, 20)">
              <circle cx="20" cy="20" r="20" fill="white" stroke="#C8102E" stroke-width="1.8"/>
              <text x="20" y="24" font-family="JetBrains Mono, monospace" font-size="9" font-weight="900" fill="#C8102E" text-anchor="middle">&lt;0.05</text>
              <text x="20" y="56" font-family="PMingLiU, sans-serif" font-size="7" fill="#1a2332" text-anchor="middle">圧力過低</text>
              <text x="20" y="64" font-family="PMingLiU, sans-serif" font-size="6" fill="#666" text-anchor="middle">無法ブロー</text>
            </g>
            <!-- 箭頭 -->
            <path d="M 56 40 L 70 40" stroke="#1a2332" stroke-width="1.5"/>
            <line x1="68" y1="37" x2="74" y2="40" stroke="#1a2332" stroke-width="2" stroke-linecap="round"/><line x1="68" y1="37" x2="68" y2="43" stroke="#1a2332" stroke-width="2" stroke-linecap="round"/>
            <!-- 2. 起動運転 -->
            <g transform="translate(78, 20)">
              <rect x="0" y="0" width="40" height="40" fill="#00875A"/>
              <text x="20" y="18" font-family="PMingLiU, sans-serif" font-size="7" font-weight="900" fill="white" text-anchor="middle">運転 ON</text>
              <text x="20" y="29" font-family="JetBrains Mono, monospace" font-size="7" font-weight="900" fill="white" text-anchor="middle">→ 0.1 MPa</text>
              <text x="20" y="56" font-family="PMingLiU, sans-serif" font-size="7" fill="#1a2332" text-anchor="middle">短暫升壓</text>
            </g>
            <!-- 箭頭 -->
            <path d="M 124 40 L 138 40" stroke="#1a2332" stroke-width="1.5"/>
            <line x1="136" y1="37" x2="142" y2="40" stroke="#1a2332" stroke-width="2" stroke-linecap="round"/><line x1="136" y1="37" x2="136" y2="43" stroke="#1a2332" stroke-width="2" stroke-linecap="round"/>
            <!-- 3. 停止後ブロー -->
            <g transform="translate(146, 20)">
              <rect x="0" y="0" width="40" height="40" fill="#F6BE00"/>
              <text x="20" y="18" font-family="PMingLiU, sans-serif" font-size="7" font-weight="900" fill="#1a2332" text-anchor="middle">運転 OFF</text>
              <text x="20" y="29" font-family="PMingLiU, sans-serif" font-size="7" font-weight="900" fill="#1a2332" text-anchor="middle">開始ブロー</text>
              <text x="20" y="56" font-family="PMingLiU, sans-serif" font-size="7" fill="#1a2332" text-anchor="middle">執行 A4 步驟</text>
            </g>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">A3</span><span class="step-tag">IF LOW PRESSURE</span></div>
          <div class="step-title">圧力 &lt; 0.05 MPa 対処手順</div>
          <div class="step-desc">圧力過低時依上圖三步驟処理：<strong>運転 ON</strong> → 升壓至 <strong>0.1 MPa</strong> → <strong>運転 OFF</strong> → 回ステップへ A4。</div>
          <div class="step-criteria">圧力安定後再開始ブロー，避免無壓状態下的ブロー效果不佳</div>
        </div>
      </div>

      <!-- A4：開鍋體ブロー弁（慢） -->
      <div class="step-card danger">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- ボイラーブロー弁（ボール弁，ハンドル由垂直轉水平） -->
            <rect x="6" y="50" width="88" height="14" fill="url(#metalSide)" stroke="#1a2332" stroke-width="1.5"/>
            <rect x="42" y="40" width="16" height="34" fill="url(#bodyMetal)" stroke="#1a2332" stroke-width="1.5"/>
            <circle cx="50" cy="57" r="6" fill="white" stroke="#1a2332" stroke-width="1"/>
            <!-- ハンドル（45度傾斜，表示「正在打開」） -->
            <g transform="rotate(45 50 38)">
              <rect x="22" y="35" width="56" height="5" fill="#C8102E" stroke="#1a2332" stroke-width="1"/>
              <circle cx="50" cy="38" r="3" fill="#1a2332"/>
            </g>
            <!-- 慢速箭頭 -->
            <text x="77.0" y="22.0" font-family="Arial, sans-serif" font-size="18" font-weight="900" fill="#C8102E" text-anchor="middle">↺</text>
            <!-- 標籤 -->
            <text x="50" y="86" font-family="PMingLiU, sans-serif" font-size="7.5" font-weight="700" fill="#1a2332" text-anchor="middle">ボイラーブロー弁 ‧ Drain Valve</text>
            <text x="50" y="94" font-family="PMingLiU, sans-serif" font-size="6.5" font-weight="900" fill="#C8102E" text-anchor="middle">注意ブロー管末端安全</text>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">A4</span><span class="step-tag">CRITICAL</span></div>
          <div class="step-title">ボイラーブロー弁ゆっくり開</div>
          <div class="step-desc">確認ブロー管末端安全後，<em>緩慢</em>將ボール弁ハンドルを水平。<strong>突然打開會造成熱水大量噴出</strong>。</div>
          <div class="step-criteria">ハンドル平行於管路，ブロー管有水流入水槽</div>
        </div>
      </div>

    </div>
  </div>
  <!-- /Section A -->

  <!-- ===== Section B：等待と給気加速 ===== -->
  <div class="section">
    <div class="section-header">
      <div class="section-num">B</div>
      <div class="section-titles">
        <div class="section-title-zh">排出待ちと給気加速</div>
        <div class="section-title-en">WAIT & VENT ACCELERATION</div>
      </div>
      <div class="section-meta">
        <div class="freq">等待時間</div>
        <div>10 分以上</div>
      </div>
    </div>

    <div class="steps-grid">

      <!-- B1：等待 10 分 -->
      <div class="step-card caution">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- 大時鐘 -->
            <circle cx="50" cy="48" r="32" fill="white" stroke="#1a2332" stroke-width="2.5"/>
            <circle cx="50" cy="48" r="29" fill="none" stroke="#1a2332" stroke-width="0.5"/>
            <!-- 12 時刻度 -->
            <g stroke="#1a2332" stroke-width="1.2">
              <line x1="50" y1="20" x2="50" y2="25"/>
              <line x1="78" y1="48" x2="73" y2="48"/>
              <line x1="50" y1="76" x2="50" y2="71"/>
              <line x1="22" y1="48" x2="27" y2="48"/>
            </g>
            <text x="50" y="29" font-family="JetBrains Mono, monospace" font-size="7" font-weight="700" fill="#1a2332" text-anchor="middle">12</text>
            <text x="71" y="51" font-family="JetBrains Mono, monospace" font-size="7" font-weight="700" fill="#1a2332" text-anchor="middle">3</text>
            <text x="50" y="74" font-family="JetBrains Mono, monospace" font-size="7" font-weight="700" fill="#1a2332" text-anchor="middle">6</text>
            <text x="29" y="51" font-family="JetBrains Mono, monospace" font-size="7" font-weight="700" fill="#1a2332" text-anchor="middle">9</text>
            <!-- 分針指向 10 分（位置：60 度位置） -->
            <line x1="50" y1="48" x2="73" y2="35" stroke="#C8102E" stroke-width="2.5" stroke-linecap="round"/>
            <line x1="50" y1="48" x2="50" y2="32" stroke="#1a2332" stroke-width="3" stroke-linecap="round"/>
            <circle cx="50" cy="48" r="3" fill="#1a2332"/>
            <!-- 標示 -->
            <text x="50" y="92" font-family="PMingLiU, serif" font-size="13" font-weight="900" fill="#1a2332" text-anchor="middle">10 分</text>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">B1</span><span class="step-tag">WAIT</span></div>
          <div class="step-title">静置待機 10 分</div>
          <div class="step-desc">讓有壓鍋水<strong>自然排出</strong>。圧力計を観察，指針低下待ち <strong>0 MPa</strong>。</div>
          <div class="step-criteria">圧力計指針低下 0 MPa（青範囲）</div>
        </div>
      </div>

      <!-- B2：開給気弁 -->
      <div class="step-card danger">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- 給気弁（垂直管路，ボール弁ハンドル由垂直轉水平） -->
            <rect x="44" y="6" width="14" height="80" fill="url(#metalSide)" stroke="#1a2332" stroke-width="1.5"/>
            <rect x="34" y="40" width="34" height="14" fill="url(#bodyMetal)" stroke="#1a2332" stroke-width="1.5"/>
            <circle cx="51" cy="47" r="5" fill="white" stroke="#1a2332" stroke-width="1"/>
            <!-- ハンドル（45度傾斜表示打開中） -->
            <g transform="rotate(45 51 32)">
              <rect x="48" y="8" width="6" height="48" fill="#C8102E" stroke="#1a2332" stroke-width="1"/>
              <circle cx="51" cy="32" r="3" fill="#1a2332"/>
            </g>
            <!-- 慢速箭頭 -->
            <text x="79.0" y="44.0" font-family="Arial, sans-serif" font-size="18" font-weight="900" fill="#C8102E" text-anchor="middle">↺</text>
            <!-- 蒸気排出箭頭（向上） -->
            <g stroke="#3E97D6" stroke-width="1.5" fill="none" stroke-linecap="round">
              <path d="M 51 18 Q 48 14 51 10"/>
              <path d="M 51 14 Q 54 10 51 6"/>
            </g>
            <text x="50" y="98" font-family="PMingLiU, sans-serif" font-size="7" font-weight="700" fill="#1a2332" text-anchor="middle">給気弁</text>
            <text x="50" y="104" font-family="JetBrains Mono, monospace" font-size="5.5" fill="#666" text-anchor="middle">VENT VALVE</text>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">B2</span><span class="step-tag">CRITICAL</span></div>
          <div class="step-title">圧力 0 MPa 後緩慢開給気弁</div>
          <div class="step-desc">圧力低下 0 MPa 後，<em>緩慢</em>打開給気弁加速ブロー。<strong>突然打開會讓蒸気快速噴出</strong>。</div>
          <div class="step-criteria">ハンドル轉到水平，ボイラー內水加速排出</div>
        </div>
      </div>

    </div>
  </div>
  <!-- /Section B -->

  <!-- ===== Section C：リセットと運転復帰 ===== -->
  <div class="section">
    <div class="section-header">
      <div class="section-num green">C</div>
      <div class="section-titles">
        <div class="section-title-zh">リセットと運転復帰</div>
        <div class="section-title-en">RESET & RESTART</div>
      </div>
      <div class="section-meta">
        <div class="freq">完了階段</div>
        <div>計 3 步驟</div>
      </div>
    </div>

    <div class="steps-grid">

      <!-- C1：按全ブロースイッチリセット -->
      <div class="step-card go">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- 操作パネル -->
            <rect x="10" y="8" width="80" height="84" fill="#1a2332" stroke="#1a2332" stroke-width="1.5" rx="2"/>
            <!-- ディスプレイ -->
            <rect x="18" y="16" width="64" height="14" fill="#0a0f1a" stroke="#444" stroke-width="0.5"/>
            <text x="50" y="25" font-family="JetBrains Mono, monospace" font-size="5" fill="#888" text-anchor="middle">[全ブロー終了]</text>
            <!-- ボイラー表示ランプ：熄 -->
            <circle cx="50" cy="48" r="11" fill="none" stroke="#444" stroke-width="0.8"/>
            <circle cx="50" cy="48" r="8" fill="#666" opacity="0.4"/>
            <text x="50" y="51" font-family="PMingLiU, sans-serif" font-size="4" font-weight="900" fill="#aaa" text-anchor="middle">熄</text>
            <!-- 全ブロースイッチ（黃色、置中、放大）-->
            <rect x="32" y="68" width="36" height="20" fill="#F6BE00" stroke="white" stroke-width="0.8" rx="2"/>
            <text x="50" y="78" font-family="JetBrains Mono, monospace" font-size="6" font-weight="900" fill="#1a2332" text-anchor="middle">OVERALL</text>
            <text x="50" y="85" font-family="JetBrains Mono, monospace" font-size="5" font-weight="900" fill="#1a2332" text-anchor="middle">BLOW</text>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">C1</span><span class="step-tag">RESET</span></div>
          <div class="step-title">【全ブロースイッチ】押下リセット</div>
          <div class="step-desc">ブロー完全終了後，パネルの<strong>全ブロースイッチ</strong>。ボイラー表示ランプ・全ブローランプ・通知ランプ<strong>全消灯</strong>。</div>
          <div class="step-criteria">全表示ランプ消灯，ブザー停止</div>
        </div>
      </div>

      <!-- C2：關閉給気弁 + ブロー弁 -->
      <div class="step-card go">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- 上：給気弁（ボール弁，ハンドル垂直 = 關） -->
            <rect x="20" y="14" width="60" height="10" fill="url(#metalSide)" stroke="#1a2332" stroke-width="1.2"/>
            <rect x="44" y="8" width="12" height="22" fill="url(#bodyMetal)" stroke="#1a2332" stroke-width="1.2"/>
            <rect x="48" y="0" width="4" height="14" fill="#C8102E" stroke="#1a2332" stroke-width="0.5"/>
            <circle cx="50" cy="13" r="2" fill="#1a2332"/>
            <text x="50" y="40" font-family="PMingLiU, sans-serif" font-size="6.5" font-weight="700" fill="#1a2332" text-anchor="middle">給気弁</text>
            <!-- 「關」紅圓 -->
            <g transform="translate(82, 14)">
              <circle cx="6" cy="6" r="6" fill="#C8102E"/>
              <text x="6" y="9" font-family="PMingLiU, sans-serif" font-size="7" font-weight="900" fill="white" text-anchor="middle">關</text>
            </g>

            <!-- 分隔線 -->
            <line x1="6" y1="50" x2="94" y2="50" stroke="#1a2332" stroke-width="0.4" stroke-dasharray="2,2"/>

            <!-- 下：ボイラーブロー弁（ボール弁，ハンドル垂直 = 關） -->
            <rect x="20" y="65" width="60" height="10" fill="url(#metalSide)" stroke="#1a2332" stroke-width="1.2"/>
            <rect x="44" y="59" width="12" height="22" fill="url(#bodyMetal)" stroke="#1a2332" stroke-width="1.2"/>
            <rect x="48" y="55" width="4" height="14" fill="#C8102E" stroke="#1a2332" stroke-width="0.5"/>
            <circle cx="50" cy="64" r="2" fill="#1a2332"/>
            <text x="50" y="93" font-family="PMingLiU, sans-serif" font-size="6.5" font-weight="700" fill="#1a2332" text-anchor="middle">ボイラーブロー弁</text>
            <g transform="translate(82, 65)">
              <circle cx="6" cy="6" r="6" fill="#C8102E"/>
              <text x="6" y="9" font-family="PMingLiU, sans-serif" font-size="7" font-weight="900" fill="white" text-anchor="middle">關</text>
            </g>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">C2</span><span class="step-tag">CLOSE VALVES</span></div>
          <div class="step-title">關閉給気弁 + ボイラーブロー弁</div>
          <div class="step-desc">ボール弁2個<em>全閉</em>（ハンドル管路に垂直）。再確認後回ステップへ。</div>
          <div class="step-criteria">兩弁ハンドル垂直，水/ガス漏れなし</div>
        </div>
      </div>

      <!-- C3：複数台制御復帰設定（如有） -->
      <div class="step-card caution full-width">
        <div class="step-illust">
          <svg viewBox="0 0 200 100" xmlns="http://www.w3.org/2000/svg">
            <!-- ディスプレイ外框 -->
            <rect x="6" y="6" width="188" height="88" fill="#1a2332" stroke="#1a2332" stroke-width="2" rx="3"/>
            <!-- ディスプレイ螢幕 -->
            <rect x="14" y="14" width="172" height="72" fill="#0a0f1a"/>
            
            <!-- 標題行 -->
            <text x="22" y="26" font-family="JetBrains Mono, monospace" font-size="6" fill="#888">[設定画面] 台数制御 / 多機控制</text>
            
            <!-- 左半：元の（× 全ブロー時的設定）-->
            <text x="42" y="44" font-family="JetBrains Mono, monospace" font-size="6" fill="#888" text-anchor="middle">元の</text>
            <g transform="translate(32, 50)">
              <rect x="0" y="0" width="20" height="20" fill="none" stroke="#C8102E" stroke-width="1.5"/>
              <line x1="4" y1="4" x2="16" y2="16" stroke="#C8102E" stroke-width="3" stroke-linecap="round"/>
              <line x1="16" y1="4" x2="4" y2="16" stroke="#C8102E" stroke-width="3" stroke-linecap="round"/>
            </g>
            <text x="42" y="82" font-family="PMingLiU, sans-serif" font-size="5.5" fill="#C8102E" text-anchor="middle">× 停止（全ブロー期間）</text>
            
            <!-- 中間：箭頭 + 「恢復」標籤 -->
            <g transform="translate(78, 50)">
              <line x1="0" y1="10" x2="40" y2="10" stroke="#F6BE00" stroke-width="2.5" stroke-linecap="round"/>
              <line x1="40" y1="10" x2="32" y2="5" stroke="#F6BE00" stroke-width="2.5" stroke-linecap="round"/>
              <line x1="40" y1="10" x2="32" y2="15" stroke="#F6BE00" stroke-width="2.5" stroke-linecap="round"/>
              <text x="20" y="6" font-family="PMingLiU, sans-serif" font-size="6" font-weight="900" fill="#F6BE00" text-anchor="middle">復帰</text>
            </g>
            
            <!-- 右半：復帰後（○）-->
            <text x="148" y="44" font-family="JetBrains Mono, monospace" font-size="6" fill="#888" text-anchor="middle">復帰後</text>
            <g transform="translate(138, 50)">
              <rect x="0" y="0" width="20" height="20" fill="none" stroke="#00ff88" stroke-width="1.5"/>
              <circle cx="10" cy="10" r="6" fill="none" stroke="#00ff88" stroke-width="2.5"/>
            </g>
            <text x="148" y="82" font-family="PMingLiU, sans-serif" font-size="5.5" fill="#00ff88" text-anchor="middle">○ 有効（複数台運転）</text>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">C3</span><span class="step-tag">MULTI-UNIT ONLY</span></div>
          <div class="step-title">複数台制御設定を「○」</div>
          <div class="step-desc">僅多機控制使用者執行。將「台數制御」從「×」<em>復帰「○」</em>。<strong>復帰しないと複数台制御動作不可</strong>。設定経路：MENU → 設定 → 台數制御 → 選 ○ → SET。</div>
          <div class="step-criteria">パネル表示「台数制御 ○」</div>
        </div>
      </div>

    </div>
  </div>
  <!-- /Section C -->

  <!-- 流程總覽 -->
  <div class="flow-summary">
    <div class="flow-summary-title">作業フロー全体図 ‧ FULL FLOW SUMMARY</div>
    <div class="flow-row">
      <div class="flow-node start">
        <div class="flow-node-num">START</div>
        <div class="flow-node-label">黄ランプ点滅</div>
        <div class="flow-node-time">翌日早朝</div>
      </div>
      <div class="flow-arrow-h">▶</div>
      <div class="flow-node">
        <div class="flow-node-num">A1-A2</div>
        <div class="flow-node-label">確認準備</div>
        <div class="flow-node-time">~ 2 分</div>
      </div>
      <div class="flow-arrow-h">▶</div>
      <div class="flow-node danger">
        <div class="flow-node-num">A4</div>
        <div class="flow-node-label">慢開ブロー弁</div>
        <div class="flow-node-time">關鍵步驟</div>
      </div>
      <div class="flow-arrow-h">▶</div>
      <div class="flow-node">
        <div class="flow-node-num">B1</div>
        <div class="flow-node-label">等候ブロー</div>
        <div class="flow-node-time">10 分</div>
      </div>
      <div class="flow-arrow-h">▶</div>
      <div class="flow-node danger">
        <div class="flow-node-num">B2</div>
        <div class="flow-node-label">慢開給気弁</div>
        <div class="flow-node-time">圧力歸 0 後</div>
      </div>
      <div class="flow-arrow-h">▶</div>
      <div class="flow-node">
        <div class="flow-node-num">C1-C3</div>
        <div class="flow-node-label">リセット關弁</div>
        <div class="flow-node-time">~ 5 分</div>
      </div>
      <div class="flow-arrow-h">▶</div>
      <div class="flow-node end">
        <div class="flow-node-num">END</div>
        <div class="flow-node-label">完了</div>
        <div class="flow-node-time">總計 ~30 分</div>
      </div>
    </div>
  </div>

  <!-- 關鍵警告 -->
  <div class="danger-banner">
    <svg viewBox="0 0 24 24"><path d="M12 2 L23 21 L1 21 Z" stroke="white" stroke-width="2" fill="none"/><line x1="12" y1="9" x2="12" y2="14" stroke="white" stroke-width="2.5"/><circle cx="12" cy="17" r="1.2" fill="white"/></svg>
    <div class="danger-banner-title">3 大致命警告</div>
    <div class="danger-banner-text">
      <strong>① 燙傷</strong> ブロー管未固定／突然開弁 → 熱水管路飛跳燙傷　
      <strong>② 空焚き</strong> 全ブロー後若給水給乾燒鍋體 → 水蒸気爆開　
      <strong>③ 多機</strong> 未恢復「○」 → 隔日多機控制失效
    </div>
  </div>

  <!-- 配套提示 -->
  <div style="margin-top: 4mm; background: var(--industrial-blue); color: white; padding: 4mm 5mm; display: grid; grid-template-columns: auto 1fr auto; gap: 4mm; align-items: center;">
    <div style="font-family: 'PMingLiU', '新細明體', serif; font-size: 16pt; font-weight: 900; letter-spacing: 0.1em;">⮕</div>
    <div>
      <div style="font-family: 'PMingLiU', '新細明體', serif; font-size: 11pt; font-weight: 900; letter-spacing: 0.05em;">本作業完了後，に従い SOP-01a フローで当日運転開始</div>
      <div style="font-size: 8.5pt; margin-top: 1mm; opacity: 0.85;">推奨此 SOP と SOP-01a/01b ボイラー操作パネル横に並べて掲示。</div>
    </div>
    <div style="font-family: 'JetBrains Mono', monospace; font-size: 9pt; font-weight: 700; padding: 2mm 4mm; border: 1.5px solid white; letter-spacing: 0.15em;">SOP-02</div>
  </div>

  <!-- Footer -->
  <div class="footer">
    <span>SE-APG 系列 ‧ 全ブロー作業 SOP-02 ‧ REV. A</span>
    <span class="center">国精化学 ‧ QUALIPOLY CHEMICAL CORP.</span>
    <span class="right">第 1 頁 / 計 1 頁 ‧ 印刷日付：________</span>
  </div>

</div>
</body>
</html>
