<!DOCTYPE html>
<html lang="ja">
<head>
<meta charset="UTF-8">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Noto+Sans+TC:wght@400;500;700;900&family=Noto+Sans+JP:wght@400;500;700;900&family=JetBrains+Mono:wght@400;500;700&display=swap" rel="stylesheet">
<title>SOP-03 異常/点検表示クイックカード｜SE-APG 系列ボイラー</title>
<style>
:root {
  --ink: #1a2332;
  --ink-soft: #2C3338;
  --ink-fade: #6b6f7a;
  --paper: #FAF7F0;
  --paper-deep: #F2EDDB;
  --paper-line: #E8E3D5;
  --industrial-blue: #0F2A47;
  --warning-red: #C8102E;
  --warning-red-soft: #FCE8EC;
  --caution-yellow: #F6BE00;
  --caution-yellow-soft: #FFF6D6;
  --safe-green: #00875A;
  --safe-green-soft: #E3F5EE;
}

* {
  box-sizing: border-box;
  margin: 0;
  padding: 0;
  -webkit-print-color-adjust: exact !important;
  print-color-adjust: exact !important;
}
body { font-family: 'Noto Sans JP', 'PMingLiU', '新細明體', sans-serif; background: #5d6068; padding: 30px 20px; color: var(--ink); }

.card {
  width: 210mm;
  min-height: 297mm;
  background: var(--paper);
  margin: 0 auto 40px;
  padding: 10mm 10mm 12mm;
  position: relative;
  box-shadow: 0 25px 80px rgba(0,0,0,0.4);
  background-image: linear-gradient(var(--paper-line) 1px, transparent 1px), linear-gradient(90deg, var(--paper-line) 1px, transparent 1px);
  background-size: 8mm 8mm;
}
.card::before { content: ""; position: absolute; inset: 4mm; border: 1px solid var(--ink); pointer-events: none; z-index: 0; }
.card > * { position: relative; z-index: 1; }

/* ラミネート邊角十字 */
.card::after {
  content: "";
  position: absolute;
  inset: 4mm;
  background-image:
    linear-gradient(to right, var(--ink) 0, var(--ink) 4mm, transparent 4mm) top left,
    linear-gradient(to bottom, var(--ink) 0, var(--ink) 4mm, transparent 4mm) top left,
    linear-gradient(to left, var(--ink) 0, var(--ink) 4mm, transparent 4mm) top right,
    linear-gradient(to bottom, var(--ink) 0, var(--ink) 4mm, transparent 4mm) top right,
    linear-gradient(to right, var(--ink) 0, var(--ink) 4mm, transparent 4mm) bottom left,
    linear-gradient(to top, var(--ink) 0, var(--ink) 4mm, transparent 4mm) bottom left,
    linear-gradient(to left, var(--ink) 0, var(--ink) 4mm, transparent 4mm) bottom right,
    linear-gradient(to top, var(--ink) 0, var(--ink) 4mm, transparent 4mm) bottom right;
  background-size: 4mm 0.6mm, 0.6mm 4mm, 4mm 0.6mm, 0.6mm 4mm, 4mm 0.6mm, 0.6mm 4mm, 4mm 0.6mm, 0.6mm 4mm;
  background-repeat: no-repeat;
  pointer-events: none;
  z-index: 0;
}

/* Header */
.header { display: grid; grid-template-columns: 1fr auto; align-items: end; padding-bottom: 3mm; border-bottom: 3px double var(--ink); margin-bottom: 4mm; }
.doc-no-row { display: flex; gap: 2.5mm; align-items: center; margin-bottom: 2mm; }
.doc-no { font-family: 'JetBrains Mono', monospace; font-size: 9pt; font-weight: 700; letter-spacing: 0.15em; color: white; background: var(--warning-red); padding: 1mm 3mm; }
.doc-tag { font-family: 'JetBrains Mono', monospace; font-size: 8pt; font-weight: 700; letter-spacing: 0.15em; color: var(--industrial-blue); border: 1.2px solid var(--industrial-blue); padding: 0.8mm 2.5mm; }
.title-zh { font-family: 'Noto Sans JP', 'PMingLiU', '新細明體', serif; font-size: 22pt; font-weight: 900; line-height: 1.05; color: var(--ink); }
.title-en { font-family: 'JetBrains Mono', monospace; font-size: 8pt; letter-spacing: 0.2em; color: var(--ink-fade); margin-top: 1.5mm; text-transform: uppercase; }
.subtitle { font-size: 9.5pt; margin-top: 1.5mm; color: var(--ink-soft); }
.header-right { text-align: right; font-family: 'JetBrains Mono', monospace; font-size: 7.5pt; line-height: 1.6; color: var(--ink-soft); }
.company-name { font-family: 'Noto Sans JP', 'PMingLiU', '新細明體', serif; font-size: 10pt; font-weight: 900; color: var(--industrial-blue); margin-bottom: 1mm; }
.company-en { font-family: 'JetBrains Mono', monospace; font-size: 6.5pt; letter-spacing: 0.12em; color: var(--ink-fade); margin-bottom: 1.5mm; }
.side-tag { font-family: 'JetBrains Mono', monospace; background: var(--ink); color: white; padding: 1mm 3mm; font-size: 8pt; font-weight: 900; letter-spacing: 0.15em; display: inline-block; }

/* ランプ號判斷流程 */
.lamp-flow {
  display: grid;
  grid-template-columns: 1fr 1fr 1fr;
  gap: 3mm;
  margin-bottom: 4mm;
}
.lamp-card {
  background: white;
  border: 2px solid var(--ink);
  padding: 3mm;
  display: grid;
  grid-template-columns: 14mm 1fr;
  gap: 3mm;
  align-items: center;
}
.lamp-card.red { border-color: var(--warning-red); }
.lamp-card.yellow { border-color: var(--caution-yellow); }
.lamp-card.green { border-color: var(--safe-green); }

.lamp-icon {
  width: 14mm;
  height: 14mm;
  border: 2px solid var(--ink);
  border-radius: 50%;
  position: relative;
  display: flex;
  align-items: center;
  justify-content: center;
}
.lamp-icon.red { background: var(--warning-red); border-color: var(--warning-red); }
.lamp-icon.red::before { content: ""; position: absolute; inset: 1.5mm; border-radius: 50%; background: var(--warning-red); animation: blink 1s infinite; }
.lamp-icon.yellow { background: var(--caution-yellow); border-color: var(--caution-yellow); }
.lamp-icon.green { background: var(--safe-green); border-color: var(--safe-green); }

@keyframes blink { 0%,100% { opacity: 1; } 50% { opacity: 0.4; } }

.lamp-info {}
.lamp-status {
  font-family: 'Noto Sans JP', 'PMingLiU', '新細明體', serif;
  font-size: 12pt;
  font-weight: 900;
  margin-bottom: 1mm;
  line-height: 1.1;
}
.lamp-status.red { color: var(--warning-red); }
.lamp-status.yellow { color: #B8920C; }
.lamp-status.green { color: var(--safe-green); }
.lamp-action {
  font-size: 8.5pt;
  line-height: 1.4;
  color: var(--ink-soft);
}
.lamp-action strong { font-weight: 700; }

/* 緊急應對流程 */
.emergency-flow {
  background: var(--warning-red);
  color: white;
  padding: 3mm 4mm;
  margin-bottom: 4mm;
  display: grid;
  grid-template-columns: auto 1fr auto auto auto auto auto;
  gap: 0;
  align-items: center;
}
.emergency-flow-title {
  font-family: 'Noto Sans JP', 'PMingLiU', '新細明體', serif;
  font-size: 11pt;
  font-weight: 900;
  letter-spacing: 0.1em;
  padding-right: 3mm;
  border-right: 1px solid rgba(255,255,255,0.4);
  margin-right: 3mm;
}
.flow-step-em {
  background: white;
  color: var(--warning-red);
  padding: 2mm 3mm;
  font-family: 'Noto Sans JP', 'PMingLiU', '新細明體', serif;
  font-weight: 900;
  font-size: 9pt;
  text-align: center;
  border-radius: 2px;
}
.flow-step-em-num {
  font-family: 'JetBrains Mono', monospace;
  font-size: 7pt;
  display: block;
  opacity: 0.7;
}
.flow-arrow-w {
  padding: 0 2mm;
  font-size: 14pt;
  color: white;
  font-weight: 700;
}

/* 異常表 */
.section-title {
  font-family: 'Noto Sans JP', 'PMingLiU', '新細明體', serif;
  font-size: 14pt;
  font-weight: 900;
  margin: 4mm 0 2.5mm;
  padding-bottom: 1.5mm;
  border-bottom: 2px solid var(--ink);
  display: flex;
  align-items: center;
  gap: 3mm;
}
.section-title-num {
  font-family: 'JetBrains Mono', monospace;
  background: var(--ink);
  color: white;
  width: 8mm;
  height: 8mm;
  display: flex;
  align-items: center;
  justify-content: center;
  font-size: 11pt;
  font-weight: 900;
}
.section-title-en {
  font-family: 'JetBrains Mono', monospace;
  font-size: 8pt;
  letter-spacing: 0.15em;
  color: var(--ink-fade);
  text-transform: uppercase;
  font-weight: 400;
  margin-left: auto;
}

table.fault-table {
  width: 100%;
  border-collapse: collapse;
  font-size: 8pt;
  margin-bottom: 4mm;
}
table.fault-table th {
  background: var(--industrial-blue);
  color: white;
  font-family: 'Noto Sans JP', 'PMingLiU', '新細明體', serif;
  font-size: 9pt;
  font-weight: 700;
  padding: 1.8mm 2mm;
  text-align: center;
  border: 1px solid var(--ink);
  letter-spacing: 0.05em;
}
table.fault-table td {
  border: 1px solid var(--ink);
  padding: 1.5mm 2mm;
  vertical-align: middle;
}
table.fault-table tr:nth-child(even) td { background: #f8f6ee; }
table.fault-table .code {
  font-family: 'JetBrains Mono', monospace;
  font-size: 7.5pt;
  color: var(--ink-fade);
  text-align: center;
  white-space: nowrap;
}
table.fault-table .name {
  font-weight: 700;
  font-size: 8.5pt;
  white-space: nowrap;
}
table.fault-table .desc {
  font-size: 7.8pt;
  line-height: 1.35;
  color: var(--ink-soft);
}
table.fault-table .action {
  font-size: 7.8pt;
  line-height: 1.35;
}
table.fault-table .action strong { color: var(--warning-red); }
table.fault-table .level {
  text-align: center;
  font-family: 'JetBrains Mono', monospace;
  font-size: 8pt;
  font-weight: 900;
  white-space: nowrap;
}
.level-tag {
  display: inline-block;
  padding: 0.5mm 2mm;
  font-size: 7.5pt;
  font-weight: 900;
  letter-spacing: 0.05em;
  font-family: 'Noto Sans JP', 'PMingLiU', '新細明體', serif;
}
.level-tag.high { background: var(--warning-red); color: white; }
.level-tag.mid { background: var(--caution-yellow); color: var(--ink); }
.level-tag.low { background: var(--safe-green); color: white; }

/* オペレータ対応可 / 保守業者必須 */
.responsibility {
  display: inline-block;
  width: 5mm;
  height: 5mm;
  text-align: center;
  line-height: 5mm;
  font-weight: 900;
  font-size: 9pt;
}
.resp-self { color: var(--safe-green); }
.resp-call { color: var(--warning-red); }

/* 圖例 */
.legend {
  background: white;
  border: 1.5px solid var(--ink);
  padding: 3mm 4mm;
  margin-bottom: 4mm;
  display: grid;
  grid-template-columns: repeat(4, 1fr);
  gap: 3mm;
  font-size: 8pt;
}
.legend-item { display: flex; align-items: center; gap: 2mm; }
.legend-item strong { font-family: 'Noto Sans JP', 'PMingLiU', '新細明體', serif; }

/* Footer */
.footer { margin-top: 4mm; padding-top: 2mm; border-top: 1px solid var(--ink); display: grid; grid-template-columns: 1fr auto 1fr; align-items: center; font-family: 'JetBrains Mono', monospace; font-size: 7.5pt; color: var(--ink-fade); }
.footer .center { text-align: center; font-family: 'Noto Sans JP', 'PMingLiU', '新細明體', serif; font-size: 8.5pt; color: var(--ink); letter-spacing: 0.08em; }
.footer .right { text-align: right; }

/* === @page 尺寸 === */
@page {
  size: A4 portrait;
  margin: 0;
}

@media print {
  /* 列印時強制使用 PMingLiU 新細明體 */
  *, *::before, *::after,
  body, h1, h2, h3, h4, h5, h6, p, div, span, td, th, li {
    font-family: 'PMingLiU', '新細明體', 'Noto Sans JP', serif !important;
  }
  code, pre, kbd, samp,
  [style*="JetBrains Mono"],
  [style*="monospace"] {
    font-family: 'JetBrains Mono', 'Courier New', monospace !important;
  }

  html, body {
    background: white !important;
    padding: 0 !important;
    margin: 0 !important;
  }

  /* 強制保留所有背景と顏色 */
  *, *::before, *::after {
    -webkit-print-color-adjust: exact !important;
    print-color-adjust: exact !important;
    color-adjust: exact !important;
  }

  /* 紙枚容器：移除單頁強制限制，允許自然分頁 */
  .poster, .page, .card {
    box-shadow: none !important;
    margin: 0 !important;
    width: 210mm !important;
    min-height: 0 !important;
    box-sizing: border-box !important;
    page-break-inside: auto !important;
    break-inside: auto !important;
  }
  
  /* 第一面と第二面間強制分頁 */
  .card {
    page-break-after: always;
    break-after: page;
  }
  .card:last-of-type {
    page-break-after: auto;
    break-after: auto;
  }

  /* 內容元素不分頁 */
  .step-card,
  .manual-step,
  .warning-box,
  .warning-item,
  .section,
  .flow-summary,
  .emergency-box,
  .emergency-flow,
  .lamp-card,
  .lamp-flow,
  .light-item,
  .multi-machine-box,
  .trigger-box,
  .danger-banner,
  .cheat-sheet,
  .detail-section,
  .lower-grid,
  table,
  tr {
    page-break-inside: avoid !important;
    break-inside: avoid !important;
  }

  .section-header,
  .section-banner,
  .section-title,
  h1, h2, h3 {
    page-break-after: avoid !important;
    break-after: avoid !important;
  }

  /* === 列印密度緊縮（強制壓進一頁）=== */
  body { font-size: 7.5pt; }
  
  .card {
    padding: 6mm 7mm 6mm !important;
  }
  
  /* Header 縮減 */
  .header {
    padding-bottom: 1.5mm !important;
    margin-bottom: 2mm !important;
  }
  .title-zh { font-size: 16pt !important; }
  .subtitle { font-size: 7pt !important; margin-top: 1mm !important; }
  
  /* Section 標題 */
  .section-title {
    font-size: 10pt !important;
    margin: 2mm 0 1.5mm !important;
    padding-bottom: 0.8mm !important;
  }
  .section-title-num {
    width: 6mm !important;
    height: 6mm !important;
    font-size: 8pt !important;
  }
  
  /* ランプ號流程卡片 */
  .lamp-flow {
    gap: 1.5mm !important;
    margin-bottom: 2mm !important;
  }
  .lamp-card {
    padding: 1.5mm !important;
    gap: 1.5mm !important;
  }
  .lamp-icon {
    width: 9mm !important;
    height: 9mm !important;
  }
  .lamp-status {
    font-size: 9pt !important;
  }
  .lamp-action {
    font-size: 7pt !important;
    line-height: 1.25 !important;
  }
  
  /* 緊急流程 */
  .emergency-flow {
    padding: 1.5mm 2mm !important;
    margin-bottom: 2mm !important;
  }
  .emergency-flow-title {
    font-size: 8pt !important;
    padding-right: 1.5mm !important;
    margin-right: 1.5mm !important;
  }
  .flow-step-em {
    padding: 1mm 1.5mm !important;
    font-size: 7pt !important;
  }
  
  /* 圖例 */
  .legend {
    padding: 1.5mm 2mm !important;
    margin-bottom: 2mm !important;
    gap: 1.5mm !important;
    font-size: 6.5pt !important;
  }
  
  /* 異常表 */
  table.fault-table {
    font-size: 6.5pt !important;
    margin-bottom: 2mm !important;
  }
  table.fault-table th {
    padding: 0.8mm 1.2mm !important;
    font-size: 7pt !important;
  }
  table.fault-table td {
    padding: 0.5mm 1.2mm !important;
  }
  table.fault-table .name {
    font-size: 6.5pt !important;
  }
  table.fault-table .desc,
  table.fault-table .action {
    font-size: 6.3pt !important;
    line-height: 1.25 !important;
  }
  table.fault-table .code {
    font-size: 6pt !important;
  }
  
  /* Footer */
  .footer {
    margin-top: 1.5mm !important;
    padding-top: 1mm !important;
    font-size: 6.5pt !important;
  }
}
</style>
</head>
<body>

<!-- ============== 第一面：ランプ號 + 重要度異常 ============== -->
<div class="card">
  <div class="header">
    <div>
      <div class="doc-no-row">
        <span class="doc-no">SOP-03 / REV. A</span>
        <span class="doc-tag">QUICK REFERENCE</span>
        <span class="side-tag">FRONT / 第一面</span>
      </div>
      <div class="title-zh">異常表示クイックリファレンスカード</div>
      <div class="title-en">FAULT DISPLAY QUICK REFERENCE CARD</div>
      <div class="subtitle">異常時→ランプ確認→下記コード照合→対応実施</div>
    </div>
    <div class="header-right">
      <div class="company-name">国精化学股份有限公司</div>
      <div class="company-en">QUALIPOLY CHEMICAL CORP.</div>
      <div>SE-2000/2500/3000APG</div>
      <div>推奨：ラミネート + 両面</div>
    </div>
  </div>

  <!-- ▶ 第一步：ランプ確認顏色 -->
  <div class="section-title">
    <span class="section-title-num">1</span>
    ステップ1｜ボイラー表示ランプ色確認
    <span class="section-title-en">STEP 1 ‧ CHECK LAMP COLOR</span>
  </div>

  <div class="lamp-flow">
    <div class="lamp-card red">
      <div class="lamp-icon red"></div>
      <div class="lamp-info">
        <div class="lamp-status red">赤ランプ点滅 + 蜂鳴器</div>
        <div class="lamp-action"><strong>異常停止</strong>。先に運転OFFでブザー解除 → 看パネルコード → 對照「異常表」</div>
      </div>
    </div>
    <div class="lamp-card yellow">
      <div class="lamp-icon yellow"></div>
      <div class="lamp-info">
        <div class="lamp-status yellow">黄ランプ点滅</div>
        <div class="lamp-action"><strong>点検注意</strong>，仍可運転。看パネルコード → 對照「点検表」(裏面) → 排程処理</div>
      </div>
    </div>
    <div class="lamp-card green">
      <div class="lamp-icon green"></div>
      <div class="lamp-info">
        <div class="lamp-status green">綠ランプ亮 / 熄滅</div>
        <div class="lamp-action"><strong>運転正常 / 停止正常</strong>。無需処理</div>
      </div>
    </div>
  </div>

  <!-- 紅ランプ時的緊急流程 -->
  <div class="emergency-flow">
    <div class="emergency-flow-title">赤ランプ緊急対応</div>
    <div class="flow-step-em"><span class="flow-step-em-num">01</span>運転 OFF</div>
    <div class="flow-arrow-w">▶</div>
    <div class="flow-step-em"><span class="flow-step-em-num">02</span>コード確認</div>
    <div class="flow-arrow-w">▶</div>
    <div class="flow-step-em"><span class="flow-step-em-num">03</span>下表照合</div>
    <div class="flow-arrow-w">▶</div>
    <div class="flow-step-em"><span class="flow-step-em-num">04</span>対処/通報</div>
  </div>

  <!-- 圖例 -->
  <div class="legend">
    <div class="legend-item"><span class="level-tag high">高</span><span>直ちに停止+通報</span></div>
    <div class="legend-item"><span class="level-tag mid">中</span><span>停止検査+スケジュール修理</span></div>
    <div class="legend-item"><span class="level-tag low">低</span><span>リセット使用可</span></div>
    <div class="legend-item"><span class="responsibility resp-self">●</span>オペレータ対応可 ／ <span class="responsibility resp-call">●</span>保守業者必須</div>
  </div>

  <!-- ▶ 異常コード対照表 -->
  <div class="section-title">
    <span class="section-title-num">2</span>
    異常コード対照（赤ランプ点滅時）
    <span class="section-title-en">FAULT CODES (RED LAMP)</span>
  </div>

  <table class="fault-table">
    <thead>
      <tr>
        <th style="width: 22mm;">パネルコード</th>
        <th style="width: 32mm;">名称</th>
        <th style="width: 13mm;">重要度</th>
        <th style="width: 10mm;">処理</th>
        <th>原因 / 対処動作</th>
      </tr>
    </thead>
    <tbody>
      <!-- 着火失敗類（中等） -->
      <tr>
        <td class="code">ﾒｲﾝ不着火<br>主火不着火</td>
        <td class="name">主火不着火</td>
        <td class="level"><span class="level-tag mid">中</span></td>
        <td class="level"><span class="responsibility resp-self">●</span></td>
        <td class="action">点検ガス元弁是否開、燃料剩餘量。<strong>嘗試重新運転 1~2 回</strong>，仍失敗 → 叫保守。</td>
      </tr>
      <tr>
        <td class="code">ﾊﾟｲﾛｯﾄ不着火<br>種火不着火</td>
        <td class="name">種火不着火</td>
        <td class="level"><span class="level-tag mid">中</span></td>
        <td class="level"><span class="responsibility resp-self">●</span></td>
        <td class="action">同上。確認ガス供給、着火器接線。重啟仍失敗 → 叫保守。</td>
      </tr>
      <tr>
        <td class="code">途中断火<br>中途熄火</td>
        <td class="name">中途熄火</td>
        <td class="level"><span class="level-tag mid">中</span></td>
        <td class="level"><span class="responsibility resp-self">●</span></td>
        <td class="action">燃料供給異常或ガス壓變動。点検燃料、增壓器。</td>
      </tr>

      <!-- 高溫/高壓類（重要度） -->
      <tr>
        <td class="code">缶体温度異常<br>鍋體溫度異常</td>
        <td class="name">鍋體溫度異常</td>
        <td class="level"><span class="level-tag high">高</span></td>
        <td class="level"><span class="responsibility resp-call">●</span></td>
        <td class="action"><strong>立即運転停止</strong>，可能空焚き風險。<strong>切勿直接補水</strong>（水蒸気爆開）。直ちに通報保守。</td>
      </tr>
      <tr>
        <td class="code">蒸気温度異常<br>蒸気溫度異常</td>
        <td class="name">蒸気溫度異常</td>
        <td class="level"><span class="level-tag high">高</span></td>
        <td class="level"><span class="responsibility resp-call">●</span></td>
        <td class="action"><strong>立即停止通報</strong>。同上，補水禁止。</td>
      </tr>
      <tr>
        <td class="code">排ｶﾞｽ温度異常<br>排氣溫度異常</td>
        <td class="name">排氣溫度異常</td>
        <td class="level"><span class="level-tag high">高</span></td>
        <td class="level"><span class="responsibility resp-call">●</span></td>
        <td class="action">超過設定 3 秒以上自動停止。<strong>立即停止通報</strong>。</td>
      </tr>

      <!-- 水位/水質類 -->
      <tr>
        <td class="code">缶水異常<br>ボイラー水異常</td>
        <td class="name">ボイラー水異常（低水位）</td>
        <td class="level"><span class="level-tag mid">中</span></td>
        <td class="level"><span class="responsibility resp-self">●</span></td>
        <td class="action">点検：① 給水タンク是否有水 ② 出口弁是否開 ③ 過濾器阻塞 ④ ブロー弁是否誤開</td>
      </tr>
      <tr>
        <td class="code">給水異常<br>給水異常</td>
        <td class="name">給水異常</td>
        <td class="level"><span class="level-tag mid">中</span></td>
        <td class="level"><span class="responsibility resp-self">●</span></td>
        <td class="action">3 分內 3 回水位下降。点検水位電極棒清潔、接線。</td>
      </tr>
      <tr>
        <td class="code">電極棒異常<br>電極棒異常</td>
        <td class="name">水位電極棒異常</td>
        <td class="level"><span class="level-tag mid">中</span></td>
        <td class="level"><span class="responsibility resp-call">●</span></td>
        <td class="action">電極棒汚れ/接線/接地問題。<strong>請保守人員清潔点検</strong>。</td>
      </tr>
      <tr>
        <td class="code">高水位異常<br>高水位異常</td>
        <td class="name">高水位異常（純水規格）</td>
        <td class="level"><span class="level-tag mid">中</span></td>
        <td class="level"><span class="responsibility resp-call">●</span></td>
        <td class="action">浮球開關故障。請保守人員点検。</td>
      </tr>

      <!-- 火焰類 -->
      <tr>
        <td class="code">疑似火炎<br>異常火焰</td>
        <td class="name">疑似火焰</td>
        <td class="level"><span class="level-tag mid">中</span></td>
        <td class="level"><span class="responsibility resp-self">●</span></td>
        <td class="action">燃焼停止中仍偵測到火焰。① 從窺視窗看爐內 ② 清潔火焰檢測器</td>
      </tr>
      <tr>
        <td class="code">逆火<br>逆火</td>
        <td class="name">逆火</td>
        <td class="level"><span class="level-tag high">高</span></td>
        <td class="level"><span class="responsibility resp-call">●</span></td>
        <td class="action"><strong>立即運転停止</strong>，請保守人員点検。<strong>不要持續使用</strong>。</td>
      </tr>

      <!-- 設備類 -->
      <tr>
        <td class="code">ｻｰﾏﾙﾄﾘｯﾌﾟ<br>過載繼電器跳起</td>
        <td class="name">馬達過載</td>
        <td class="level"><span class="level-tag mid">中</span></td>
        <td class="level"><span class="responsibility resp-self">●</span></td>
        <td class="action">變頻器パネル按 STOP/RESET リセット → ボイラーRESET → 重啟運転。再發生 → 叫保守。</td>
      </tr>
      <tr>
        <td class="code">感震器作動<br>感震器作動</td>
        <td class="name">感震器作動（地震）</td>
        <td class="level"><span class="level-tag low">低</span></td>
        <td class="level"><span class="responsibility resp-self">●</span></td>
        <td class="action">設備外観異常なし確認後，感震器リセットレバー上げ，RESET押下再起動。</td>
      </tr>
      <tr>
        <td class="code">風圧異常<br>風壓異常</td>
        <td class="name">風壓異常</td>
        <td class="level"><span class="level-tag mid">中</span></td>
        <td class="level"><span class="responsibility resp-call">●</span></td>
        <td class="action">通風機或風壓開關故障。請保守人員点検。</td>
      </tr>
      <tr>
        <td class="code">ｲﾝﾊﾞｰﾀ異常<br>變頻器異常</td>
        <td class="name">變頻器異常</td>
        <td class="level"><span class="level-tag mid">中</span></td>
        <td class="level"><span class="responsibility resp-call">●</span></td>
        <td class="action">變頻器周波數無法切換。請保守人員点検。</td>
      </tr>

      <!-- ガス類（重要度） -->
      <tr>
        <td class="code">ｶﾞｽ漏れ異常<br>ガスガス漏れ異常</td>
        <td class="name">ガスガス漏れ（選配警報器）</td>
        <td class="level"><span class="level-tag high">高</span></td>
        <td class="level"><span class="responsibility resp-call">●</span></td>
        <td class="action"><strong>直ちにガス元弁閉 → 通風 10 分 → 切勿觸碰電器或火源</strong> → 通報保守。</td>
      </tr>
      <tr>
        <td class="code">ｶﾞｽ圧低/高異常<br>ガス壓低/高</td>
        <td class="name">ガス圧力異常</td>
        <td class="level"><span class="level-tag mid">中</span></td>
        <td class="level"><span class="responsibility resp-self">●</span></td>
        <td class="action">低壓：点検燃料剩量、增壓器。高壓：請保守人員点検減壓弁。</td>
      </tr>

      <!-- 控制類（叫保守） -->
      <tr>
        <td class="code">ｺﾝﾄﾛｰﾗ異常<br>控制器異常</td>
        <td class="name">控制器異常（多種）</td>
        <td class="level"><span class="level-tag mid">中</span></td>
        <td class="level"><span class="responsibility resp-call">●</span></td>
        <td class="action">重啟 1 回。再發生 → 叫保守。</td>
      </tr>
      <tr>
        <td class="code">停電異常<br>停電異常</td>
        <td class="name">停電異常</td>
        <td class="level"><span class="level-tag low">低</span></td>
        <td class="level"><span class="responsibility resp-self">●</span></td>
        <td class="action">運転中停電。確認復電後 RESET 即可。</td>
      </tr>
    </tbody>
  </table>

  <div class="footer">
    <span>SE-APG ‧ SOP-03 ‧ 異常表 (FRONT)</span>
    <span class="center">国精化学 ‧ QUALIPOLY CHEMICAL CORP.</span>
    <span class="right">下一頁：点検表示對照（裏面）</span>
  </div>
</div>

<!-- ============== 第二面：点検項目 + リセット方法 ============== -->
<div class="card">
  <div class="header">
    <div>
      <div class="doc-no-row">
        <span class="doc-no">SOP-03 / REV. A</span>
        <span class="doc-tag">QUICK REFERENCE</span>
        <span class="side-tag">BACK / 第二面</span>
      </div>
      <div class="title-zh">点検表示とリセット方法</div>
      <div class="title-en">CHECK CODES & RESET PROCEDURES</div>
      <div class="subtitle">黄ランプ点滅時→下表に従い対処</div>
    </div>
    <div class="header-right">
      <div class="company-name">国精化学股份有限公司</div>
      <div class="company-en">QUALIPOLY CHEMICAL CORP.</div>
      <div>SE-2000/2500/3000APG</div>
      <div>推奨：ラミネート + 両面</div>
    </div>
  </div>

  <!-- 点検コード対照表 -->
  <div class="section-title">
    <span class="section-title-num">3</span>
    点検コード対照（黄ランプ点滅時）
    <span class="section-title-en">CHECK CODES (YELLOW LAMP)</span>
  </div>

  <table class="fault-table">
    <thead>
      <tr>
        <th style="width: 28mm;">パネルコード</th>
        <th style="width: 32mm;">名称</th>
        <th style="width: 10mm;">処理</th>
        <th>対処動作</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td class="code">疑似火炎検知<br>疑似火焰檢測</td>
        <td class="name">燃焼停止中偵測到火焰</td>
        <td class="level"><span class="responsibility resp-self">●</span></td>
        <td class="action">① 從窺視窗点検爐內 ② 清潔火焰檢測器（UV 管）</td>
      </tr>
      <tr>
        <td class="code">ﾊﾟｲﾛｯﾄ着火遅れ<br>種火着火延遲</td>
        <td class="name">種火着火超過 2 秒</td>
        <td class="level"><span class="responsibility resp-call">●</span></td>
        <td class="action">確認種火燃焼棒接線，叫保守。</td>
      </tr>
      <tr>
        <td class="code">水位電極棒点検<br>水位電極棒点検</td>
        <td class="name">水位電極棒点検</td>
        <td class="level"><span class="responsibility resp-self">●</span></td>
        <td class="action">取出電極棒清潔水垢、点検接線。每 4 ヶ月例行清潔。</td>
      </tr>
      <tr>
        <td class="code">給水能力低下<br>給水能力下降</td>
        <td class="name">給水能力下降</td>
        <td class="level"><span class="responsibility resp-self">●</span></td>
        <td class="action">清潔給水過濾器，点検給水泵。</td>
      </tr>
      <tr>
        <td class="code">ｽｹｰﾙ点検<br>水垢点検</td>
        <td class="name">水垢累積</td>
        <td class="level"><span class="responsibility resp-call">●</span></td>
        <td class="action">水管溫度持續異常。<strong>需保守人員点検水管內部</strong>。</td>
      </tr>
      <tr>
        <td class="code">薬注点検<br>薬剤輸入点検</td>
        <td class="name">薬剤輸入異常</td>
        <td class="level"><span class="responsibility resp-self">●</span></td>
        <td class="action">点検薬剤タンク量、薬剤注入ポンプ運転、排氣（見 SOP 維護章節）。</td>
      </tr>
      <tr>
        <td class="code">軟水器再生点検<br>軟水器再生点検</td>
        <td class="name">軟水器再生失敗</td>
        <td class="level"><span class="responsibility resp-self">●</span></td>
        <td class="action">確認鹽水桶有鹽、無結塊。手動執行再生（依軟水器説明書）。</td>
      </tr>
      <tr>
        <td class="code">全ﾌﾞﾛｰ点検<br>全ブロー点検</td>
        <td class="name">全ブロー未完了</td>
        <td class="level"><span class="responsibility resp-self">●</span></td>
        <td class="action">確認鍋體ブロー弁有打開。依 SOP-02 重新執行全ブロー。</td>
      </tr>
      <tr>
        <td class="code">濃縮ﾌﾞﾛｰ点検<br>冷凝水ブロー点検</td>
        <td class="name">冷凝水ブロー異常</td>
        <td class="level"><span class="responsibility resp-call">●</span></td>
        <td class="action">電傳率檢測器点検。叫保守。</td>
      </tr>
      <tr>
        <td class="code">給水流量計点検<br>給水流量計点検</td>
        <td class="name">給水流量計異常</td>
        <td class="level"><span class="responsibility resp-call">●</span></td>
        <td class="action">確認流量計運作および接線，叫保守。</td>
      </tr>
      <tr>
        <td class="code">燃料流量計点検<br>燃料流量計点検</td>
        <td class="name">燃料流量計異常</td>
        <td class="level"><span class="responsibility resp-call">●</span></td>
        <td class="action">確認流量計運作，叫保守。</td>
      </tr>
      <tr>
        <td class="code">各種ｾﾝｻ点検<br>各類感測器点検</td>
        <td class="name">圧力/溫度/風壓感測器</td>
        <td class="level"><span class="responsibility resp-call">●</span></td>
        <td class="action">控制器自動診斷出感測器斷線或異常值。<strong>叫保守</strong>。</td>
      </tr>
      <tr>
        <td class="code">ﾊﾞｯｸｱｯﾌﾟ電池交換<br>備用電池更換</td>
        <td class="name">備用電池電壓不足</td>
        <td class="level"><span class="responsibility resp-call">●</span></td>
        <td class="action">叫保守更換電池。</td>
      </tr>
      <tr>
        <td class="code">ｴｱﾌｨﾙﾀｰ点検<br>空氣過濾器点検</td>
        <td class="name">空氣過濾器</td>
        <td class="level"><span class="responsibility resp-self">●</span></td>
        <td class="action">清潔或更換空氣過濾器。</td>
      </tr>
    </tbody>
  </table>

  <!-- リセット方法 -->
  <div class="section-title">
    <span class="section-title-num">4</span>
    リセット方法 ‧ RESET PROCEDURES
    <span class="section-title-en">HOW TO RESET</span>
  </div>

  <table class="fault-table">
    <thead>
      <tr>
        <th style="width: 32mm;">状況</th>
        <th>リセット手順</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td class="name">一般異常 / 点検</td>
        <td class="action">① 運転スイッチ OFF（ブザー解除） ② 原因排除 ③ 按 <strong>RESETボタン</strong> ④ 運転スイッチON</td>
      </tr>
      <tr>
        <td class="name">過載繼電器跳起<br>(ｻｰﾏﾙﾄﾘｯﾌﾟ)</td>
        <td class="action">① 運転 OFF ② 配電箱內變頻器パネル按 <strong>STOP/RESET</strong> ③ ボイラー <strong>RESETボタン</strong> ④ 運転 ON</td>
      </tr>
      <tr>
        <td class="name">感震器作動<br>(感震器作動)</td>
        <td class="action">① 運転 OFF ② 設備正常確認 ③ 將感震器<strong>リセット桿向上扳</strong> ④ ボイラー <strong>RESET</strong> ⑤ 運転 ON</td>
      </tr>
      <tr>
        <td class="name">手動全ブローリセット</td>
        <td class="action">① 水位電極棒E3/EA水なし確認（水位表示ランプ全消灯） ② 同時長按 <strong>全ブロースイッチ + RESETボタン 3 秒</strong> ③ ボイラー表示ランプ3色全点灯 = 完了</td>
      </tr>
    </tbody>
  </table>

  <!-- 緊急連絡先 -->
  <div class="section-title">
    <span class="section-title-num">5</span>
    緊急連絡先 ‧ EMERGENCY CONTACTS
    <span class="section-title-en">CALL FOR HELP</span>
  </div>

  <table class="fault-table">
    <thead>
      <tr>
        <th style="width: 36mm;">対象</th>
        <th>電話/備考</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td class="name">現場主管</td>
        <td class="action">_____________________________________ <span style="color:#888; font-size:7pt;">（実際の電話番号を記入）</span></td>
      </tr>
      <tr>
        <td class="name">工場内保守エンジニア</td>
        <td class="action">_____________________________________</td>
      </tr>
      <tr>
        <td class="name">メーカー/代理店</td>
        <td class="action">香昇國際實業 ‧ <strong>02-2278-3636</strong>（ボイラー保守）</td>
      </tr>
      <tr>
        <td class="name">緊急消防</td>
        <td class="action"><strong>119</strong>（火災/ガス漏れ/大量蒸気噴出）</td>
      </tr>
    </tbody>
  </table>

  <div class="footer">
    <span>SE-APG ‧ SOP-03 ‧ 点検/リセット (BACK)</span>
    <span class="center">国精化学 ‧ QUALIPOLY CHEMICAL CORP.</span>
    <span class="right">推奨：A4 両面列印 + ラミネート</span>
  </div>
</div>

</body>
</html>
