<!DOCTYPE html>
<html lang="zh-TW">
<head>
<meta charset="UTF-8">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Noto+Sans+TC:wght@400;500;700;900&family=Noto+Sans+JP:wght@400;500;700;900&family=JetBrains+Mono:wght@400;500;700&display=swap" rel="stylesheet">
<title>SOP-01a 開機前點檢與啟動運轉｜SE-APG 系列鍋爐</title>
<style>
:root {
  --ink: #1a2332;
  --ink-soft: #2C3338;
  --ink-fade: #6b6f7a;
  --paper: #FAF7F0;
  --paper-deep: #F2EDDB;
  --paper-line: #E8E3D5;
  --industrial-blue: #0F2A47;
  --industrial-blue-soft: #1E4A7A;
  --industrial-blue-bg: #E8EEF5;
  --warning-red: #C8102E;
  --warning-red-soft: #FCE8EC;
  --warning-red-bg: #FFF4F5;
  --caution-yellow: #F6BE00;
  --caution-yellow-soft: #FFF6D6;
  --safe-green: #00875A;
  --safe-green-soft: #E3F5EE;
  --grid: #D8D2C0;
}

* {
  box-sizing: border-box;
  margin: 0;
  padding: 0;
  -webkit-print-color-adjust: exact !important;
  print-color-adjust: exact !important;
}

body {
  font-family: 'Noto Sans TC', 'PMingLiU', '新細明體', sans-serif;
  background: #5d6068;
  padding: 30px 20px;
  color: var(--ink);
}

/* === A3 直式紙張 === */
.poster {
  width: 297mm;
  min-height: 420mm;
  background: var(--paper);
  margin: 0 auto 40px;
  padding: 14mm 14mm 18mm;
  position: relative;
  box-shadow: 0 25px 80px rgba(0,0,0,0.4);
  background-image:
    linear-gradient(var(--paper-line) 1px, transparent 1px),
    linear-gradient(90deg, var(--paper-line) 1px, transparent 1px);
  background-size: 8mm 8mm;
}

.poster::before {
  content: "";
  position: absolute;
  inset: 6mm;
  border: 1px solid var(--ink);
  pointer-events: none;
  z-index: 0;
}

.poster::after {
  content: "";
  position: absolute;
  inset: 5mm;
  border: 0.5px solid var(--ink);
  pointer-events: none;
  z-index: 0;
}

.poster > * { position: relative; z-index: 1; }

/* === Header === */
.header {
  display: grid;
  grid-template-columns: 1fr auto;
  align-items: end;
  padding-bottom: 4mm;
  border-bottom: 3px double var(--ink);
  margin-bottom: 6mm;
}

.header-left .doc-no-row {
  display: flex;
  gap: 3mm;
  align-items: center;
  margin-bottom: 3mm;
}

.doc-no {
  font-family: 'JetBrains Mono', monospace;
  font-size: 10pt;
  font-weight: 700;
  letter-spacing: 0.15em;
  color: white;
  background: var(--warning-red);
  padding: 1.5mm 4mm;
}

.doc-tag {
  font-family: 'JetBrains Mono', monospace;
  font-size: 9pt;
  font-weight: 700;
  letter-spacing: 0.2em;
  color: var(--industrial-blue);
  border: 1.5px solid var(--industrial-blue);
  padding: 1mm 3mm;
}

.title-zh {
  font-family: 'Noto Sans TC', 'PMingLiU', '新細明體', serif;
  font-size: 30pt;
  font-weight: 900;
  line-height: 1.05;
  color: var(--ink);
  letter-spacing: 0.01em;
}

.title-en {
  font-family: 'JetBrains Mono', monospace;
  font-size: 9pt;
  letter-spacing: 0.25em;
  color: var(--ink-fade);
  margin-top: 2mm;
  text-transform: uppercase;
}

.subtitle {
  font-size: 11pt;
  margin-top: 2.5mm;
  color: var(--ink-soft);
  font-weight: 500;
}

.header-right {
  text-align: right;
  font-family: 'JetBrains Mono', monospace;
  font-size: 8.5pt;
  line-height: 1.7;
  color: var(--ink-soft);
}

.company-name {
  font-family: 'Noto Sans TC', 'PMingLiU', '新細明體', serif;
  font-size: 12pt;
  font-weight: 900;
  color: var(--industrial-blue);
  margin-bottom: 1.5mm;
  letter-spacing: 0.05em;
}

.company-en {
  font-family: 'JetBrains Mono', monospace;
  font-size: 7.5pt;
  letter-spacing: 0.15em;
  color: var(--ink-fade);
  margin-bottom: 2.5mm;
}

.meta-line { display: flex; justify-content: flex-end; gap: 2mm; }
.meta-line span:first-child { color: var(--ink-fade); }

/* === 三段式主體 === */
.section {
  margin-bottom: 6mm;
}

.section-header {
  display: flex;
  align-items: center;
  gap: 4mm;
  margin-bottom: 4mm;
  padding-bottom: 2.5mm;
  border-bottom: 2px solid var(--ink);
}

.section-num {
  font-family: 'JetBrains Mono', monospace;
  font-size: 22pt;
  font-weight: 900;
  color: white;
  background: var(--ink);
  width: 14mm;
  height: 14mm;
  display: flex;
  align-items: center;
  justify-content: center;
  flex-shrink: 0;
}

.section-num.green { background: var(--safe-green); }
.section-num.yellow { background: var(--caution-yellow); color: var(--ink); }
.section-num.red { background: var(--warning-red); }

.section-titles {
  flex: 1;
}

.section-title-zh {
  font-family: 'Noto Sans TC', 'PMingLiU', '新細明體', serif;
  font-size: 18pt;
  font-weight: 900;
  line-height: 1.1;
}

.section-title-en {
  font-family: 'JetBrains Mono', monospace;
  font-size: 9pt;
  letter-spacing: 0.2em;
  color: var(--ink-fade);
  margin-top: 0.5mm;
  text-transform: uppercase;
}

.section-meta {
  text-align: right;
  font-size: 9pt;
  color: var(--ink-fade);
  font-family: 'JetBrains Mono', monospace;
  line-height: 1.5;
}

.section-meta .freq {
  display: inline-block;
  padding: 1mm 3mm;
  background: var(--paper-deep);
  border: 1px solid var(--ink);
  font-weight: 700;
  color: var(--ink);
  margin-bottom: 1mm;
}

/* === 步驟卡片：左圖右文 === */
.steps-grid {
  display: grid;
  grid-template-columns: 1fr 1fr;
  gap: 3mm;
}

.steps-grid.single { grid-template-columns: 1fr; }

.step-card {
  display: grid;
  grid-template-columns: 38mm 1fr;
  background: white;
  border: 1.2px solid var(--ink);
  position: relative;
  overflow: hidden;
}

.step-card.full-width {
  grid-column: span 2;
}

.step-illust {
  background: var(--paper-deep);
  padding: 2mm;
  display: flex;
  align-items: center;
  justify-content: center;
  position: relative;
  border-right: 1.2px solid var(--ink);
}

.step-illust svg {
  width: 100%;
  height: 100%;
  max-height: 32mm;
}

.step-content {
  padding: 3mm 3.5mm;
  display: flex;
  flex-direction: column;
  justify-content: center;
}

.step-num-row {
  display: flex;
  align-items: center;
  gap: 2.5mm;
  margin-bottom: 1.5mm;
}

.step-num {
  font-family: 'JetBrains Mono', monospace;
  font-size: 11pt;
  font-weight: 900;
  color: white;
  background: var(--industrial-blue);
  min-width: 8mm;
  height: 8mm;
  padding: 0 1.5mm;
  display: flex;
  align-items: center;
  justify-content: center;
  flex-shrink: 0;
}

.step-card.danger .step-num { background: var(--warning-red); }
.step-card.caution .step-num { background: var(--caution-yellow); color: var(--ink); }
.step-card.go .step-num { background: var(--safe-green); }

.step-tag {
  font-family: 'JetBrains Mono', monospace;
  font-size: 7.5pt;
  font-weight: 700;
  letter-spacing: 0.12em;
  color: var(--ink-fade);
  text-transform: uppercase;
}

.step-title {
  font-family: 'Noto Sans TC', 'PMingLiU', '新細明體', serif;
  font-size: 11.5pt;
  font-weight: 900;
  color: var(--ink);
  line-height: 1.25;
  margin-bottom: 1mm;
}

.step-desc {
  font-size: 9pt;
  line-height: 1.5;
  color: var(--ink-soft);
}

.step-desc strong {
  background: var(--caution-yellow);
  padding: 0 1.5px;
  font-weight: 700;
}

.step-desc em {
  font-style: normal;
  color: var(--warning-red);
  font-weight: 700;
}

.step-criteria {
  margin-top: 1.5mm;
  padding: 1.2mm 2mm;
  background: var(--safe-green-soft);
  border-left: 2.5px solid var(--safe-green);
  font-size: 8pt;
  color: var(--safe-green);
  font-weight: 500;
  line-height: 1.4;
}

.step-criteria::before {
  content: "✓ ";
  font-weight: 900;
}

/* === 警告框 === */
.warning-box {
  margin-top: 6mm;
  border: 3px solid var(--warning-red);
  background: var(--warning-red-bg);
  position: relative;
}

.warning-header {
  display: flex;
  align-items: center;
  gap: 3mm;
  color: white;
  font-family: 'Noto Sans TC', 'PMingLiU', '新細明體', serif;
  font-weight: 900;
  font-size: 13pt;
  padding: 2.5mm 5mm;
  background: var(--warning-red);
  letter-spacing: 0.12em;
}

.warning-header .badge-num {
  font-family: 'JetBrains Mono', monospace;
  background: white;
  color: var(--warning-red);
  padding: 0.5mm 2mm;
  font-size: 11pt;
  font-weight: 900;
  letter-spacing: 0;
}

.warning-header svg { width: 6mm; height: 6mm; }

.warning-grid {
  display: grid;
  grid-template-columns: 1fr 1fr;
  gap: 0;
}

.warning-item {
  padding: 3mm 4mm;
  border-right: 1px dashed rgba(200, 16, 46, 0.4);
  border-bottom: 1px dashed rgba(200, 16, 46, 0.4);
  display: flex;
  gap: 3mm;
  align-items: flex-start;
}

.warning-item:nth-child(2n) { border-right: none; }
.warning-item:nth-last-child(-n+2) { border-bottom: none; }

.warning-icon {
  width: 14mm;
  height: 14mm;
  flex-shrink: 0;
  background: white;
  border: 1.5px solid var(--warning-red);
  display: flex;
  align-items: center;
  justify-content: center;
  padding: 1mm;
}
.warning-icon svg { width: 100%; height: 100%; }

.warning-text { flex: 1; }
.warning-text-title {
  font-family: 'Noto Sans TC', 'PMingLiU', '新細明體', serif;
  font-size: 11pt;
  font-weight: 900;
  color: var(--warning-red);
  margin-bottom: 1mm;
}

.warning-text-body {
  font-size: 9pt;
  line-height: 1.5;
  color: var(--ink);
}

.warning-text-body strong {
  background: var(--warning-red);
  color: white;
  padding: 0 2px;
  font-weight: 700;
}

/* === Footer === */
.footer {
  margin-top: 5mm;
  padding-top: 3mm;
  border-top: 1px solid var(--ink);
  display: grid;
  grid-template-columns: 1fr auto 1fr;
  align-items: center;
  font-family: 'JetBrains Mono', monospace;
  font-size: 8pt;
  color: var(--ink-fade);
}

.footer .center {
  text-align: center;
  font-family: 'Noto Sans TC', 'PMingLiU', '新細明體', serif;
  font-size: 9pt;
  color: var(--ink);
  letter-spacing: 0.1em;
}

.footer .right { text-align: right; }

/* === 法則：印刷 === */
/* === @page 尺寸 === */
@page {
  size: A3 portrait;
  margin: 0;
}

@media print {
  /* 列印時強制使用 PMingLiU 新細明體（保持 PDF 與原版一致） */
  *, *::before, *::after,
  body, h1, h2, h3, h4, h5, h6, p, div, span, td, th, li {
    font-family: 'PMingLiU', '新細明體', 'Noto Sans TC', serif !important;
  }
  /* 等寬字型保留 */
  code, pre, kbd, samp,
  [style*="JetBrains Mono"],
  [style*="monospace"] {
    font-family: 'JetBrains Mono', 'Courier New', monospace !important;
  }

  html, body {
    background: white !important;
    padding: 0 !important;
    margin: 0 !important;
  }

  /* 強制保留所有背景與顏色 */
  *, *::before, *::after {
    -webkit-print-color-adjust: exact !important;
    print-color-adjust: exact !important;
    color-adjust: exact !important;
  }

  /* 紙張容器：強制固定 = 一頁，超過部分裁切 */
  .poster, .page, .card {
    box-shadow: none !important;
    margin: 0 !important;
    width: 297mm !important;
    height: 420mm !important;
    min-height: 0 !important;
    max-height: 420mm !important;
    overflow: hidden !important;
    page-break-after: always;
    page-break-inside: avoid;
    break-after: page;
    break-inside: avoid;
    box-sizing: border-box !important;
  }

  .poster:last-of-type, .page:last-of-type, .card:last-of-type {
    page-break-after: auto;
    break-after: auto;
  }

  /* 內容元素不分頁 */
  .step-card,
  .manual-step,
  .warning-box,
  .warning-item,
  .section,
  .flow-summary,
  .emergency-box,
  .emergency-flow,
  .lamp-card,
  .lamp-flow,
  .light-item,
  .multi-machine-box,
  .trigger-box,
  .danger-banner,
  .cheat-sheet,
  .detail-section,
  .lower-grid,
  table,
  tr {
    page-break-inside: avoid !important;
    break-inside: avoid !important;
  }

  .section-header,
  .section-banner,
  .section-title,
  h1, h2, h3 {
    page-break-after: avoid !important;
    break-after: avoid !important;
  }
}

/* === 通用 SVG 樣式 === */
.svg-defs { position: absolute; width: 0; height: 0; overflow: hidden; }
</style>
</head>
<body>

<!-- ==================== 共用 SVG defs ==================== -->
<svg class="svg-defs">
<defs>
  <!-- 金屬漸層 -->
  <linearGradient id="metalDark" x1="0%" y1="0%" x2="0%" y2="100%">
    <stop offset="0%" stop-color="#ffffff"/>
    <stop offset="50%" stop-color="#f0ede2"/>
    <stop offset="100%" stop-color="#d8d2c0"/>
  </linearGradient>
  <linearGradient id="metalSide" x1="0%" y1="0%" x2="100%" y2="0%">
    <stop offset="0%" stop-color="#d8d2c0"/>
    <stop offset="50%" stop-color="#ffffff"/>
    <stop offset="100%" stop-color="#d8d2c0"/>
  </linearGradient>
  <linearGradient id="bodyMetal" x1="0%" y1="0%" x2="0%" y2="100%">
    <stop offset="0%" stop-color="#fafaf5"/>
    <stop offset="100%" stop-color="#c8c4b0"/>
  </linearGradient>
  <!-- 剖面網紋 -->
  <pattern id="hatchFine" patternUnits="userSpaceOnUse" width="3" height="3" patternTransform="rotate(45)">
    <line x1="0" y1="0" x2="0" y2="3" stroke="#1a2332" stroke-width="0.4"/>
  </pattern>
  <!-- 螺栓符號 -->
  <symbol id="bolt" viewBox="0 0 10 10">
    <circle cx="5" cy="5" r="4" fill="url(#metalDark)" stroke="#1a2332" stroke-width="0.7"/>
    <polygon points="5,1.5 8.5,3.5 8.5,6.5 5,8.5 1.5,6.5 1.5,3.5" fill="none" stroke="#1a2332" stroke-width="0.5"/>
    <line x1="3" y1="5" x2="7" y2="5" stroke="#1a2332" stroke-width="0.5"/>
  </symbol>
</defs>
</svg>

<!-- ==================== 海報主體 ==================== -->
<div class="poster">

  <!-- ===== Header ===== -->
  <div class="header">
    <div class="header-left">
      <div class="doc-no-row">
        <span class="doc-no">SOP-01a / REV. A</span>
        <span class="doc-tag">START-UP / 開機程序</span>
      </div>
      <div class="title-zh">每日開機・運轉・停機作業</div>
      <div class="title-en">DAILY START-UP, OPERATION & SHUTDOWN PROCEDURE</div>
      <div class="subtitle">SE-APG 系列 ‧ 小型貫流瓦斯鍋爐 ‧ 標準操作程序</div>
    </div>
    <div class="header-right">
      <div class="company-name">國精化學股份有限公司</div>
      <div class="company-en">QUALIPOLY CHEMICAL CORP.</div>
      <div class="meta-line"><span>適用機種</span>　<strong>SE-2000/2500/3000APG</strong></div>
      <div class="meta-line"><span>發行日期</span>　<strong>2026-XX-XX</strong></div>
      <div class="meta-line"><span>主管核可</span>　<strong>__________</strong></div>
    </div>
  </div>

  <!-- ===== 第一區：開機前點檢與啟動 ===== -->
  <div class="section">
    <div class="section-header">
      <div class="section-num green">A</div>
      <div class="section-titles">
        <div class="section-title-zh">開機前點檢與啟動運轉</div>
        <div class="section-title-en">PRE-START INSPECTION & START-UP</div>
      </div>
      <div class="section-meta">
        <div class="freq">每次開機</div>
        <div>共 12 步驟・約 10 分鐘</div>
      </div>
    </div>

    <div class="steps-grid">
      <!-- 步驟 1：外觀檢查 -->
      <div class="step-card">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- 鍋爐外觀簡化 -->
            <rect x="22" y="10" width="56" height="80" fill="url(#bodyMetal)" stroke="#1a2332" stroke-width="1.5"/>
            <rect x="22" y="10" width="56" height="10" fill="#0F2A47" stroke="#1a2332" stroke-width="1"/>
            <!-- 操作面板 -->
            <rect x="38" y="28" width="24" height="20" fill="#1a2332" stroke="#1a2332" stroke-width="0.8"/>
            <circle cx="50" cy="34" r="3" fill="#00875A"/>
            <rect x="42" y="40" width="16" height="3" fill="#444"/>
            <!-- 門縫 -->
            <line x1="50" y1="50" x2="50" y2="90" stroke="#1a2332" stroke-width="0.5"/>
            <!-- 放大鏡 -->
            <circle cx="78" cy="60" r="11" fill="none" stroke="#C8102E" stroke-width="2"/>
            <line x1="86" y1="68" x2="93" y2="76" stroke="#C8102E" stroke-width="2.5" stroke-linecap="round"/>
            <line x1="74" y1="60" x2="82" y2="60" stroke="#C8102E" stroke-width="1.2"/>
            <line x1="78" y1="56" x2="78" y2="64" stroke="#C8102E" stroke-width="1.2"/>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">01</span><span class="step-tag">CHECK</span></div>
          <div class="step-title">鍋爐外觀檢查</div>
          <div class="step-desc">巡視鍋爐周邊附件、本體與管路，確認<strong>無異常污垢、變色、滴漏、鬆動</strong>。</div>
          <div class="step-criteria">外觀正常無異樣，接續處無滴水或漏氣痕跡</div>
        </div>
      </div>

      <!-- 步驟 2：軟水檢測 -->
      <div class="step-card">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- 試劑滴管 -->
            <rect x="32" y="2" width="8" height="14" fill="white" stroke="#1a2332" stroke-width="1"/>
            <circle cx="36" cy="13" r="2" fill="#C8102E"/>
            <!-- 試管（縮小往左移） -->
            <path d="M 22 18 L 22 70 Q 22 80 32 80 L 40 80 Q 50 80 50 70 L 50 18 Z" fill="#E3F0FA" stroke="#1a2332" stroke-width="1.5"/>
            <ellipse cx="36" cy="18" rx="14" ry="3" fill="white" stroke="#1a2332" stroke-width="1.5"/>
            <!-- 內水（藍色 = OK 狀態） -->
            <path d="M 23 32 L 49 32 L 49 70 Q 49 79 40 79 L 32 79 Q 23 79 23 70 Z" fill="#3E97D6" opacity="0.75"/>
            <!-- OK / NG 對照（往內收，貼著右邊） -->
            <g transform="translate(60, 26)">
              <rect x="0" y="0" width="36" height="14" fill="#00875A"/>
              <text x="18" y="9.5" font-family="Noto Sans TC, PMingLiU, sans-serif" font-size="7" font-weight="900" fill="white" text-anchor="middle">藍 = OK</text>
            </g>
            <g transform="translate(60, 50)">
              <rect x="0" y="0" width="36" height="14" fill="#C8102E"/>
              <text x="18" y="9.5" font-family="Noto Sans TC, PMingLiU, sans-serif" font-size="7" font-weight="900" fill="white" text-anchor="middle">紅 = NG</text>
            </g>
            <!-- 標題 -->
            <text x="50" y="92" font-family="Noto Sans TC, PMingLiU, sans-serif" font-size="7" font-weight="700" fill="#1a2332" text-anchor="middle">水質硬度測試</text>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">02</span><span class="step-tag">WATER TEST</span></div>
          <div class="step-title">軟水檢測（每日必做）</div>
          <div class="step-desc">取樣軟水器出口水，滴 1~2 滴<strong>水質硬度測試劑</strong>。<em>變紅</em>立即手動再生軟水器。</div>
          <div class="step-criteria">試劑呈藍色 = 軟水合格，可供水至鍋爐</div>
        </div>
      </div>

      <!-- 步驟 3：藥劑量檢查 -->
      <div class="step-card">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- 藥劑桶 -->
            <rect x="28" y="20" width="44" height="65" fill="white" stroke="#1a2332" stroke-width="1.5"/>
            <rect x="28" y="20" width="44" height="6" fill="#0F2A47"/>
            <!-- 內部藥劑量（顯示一半） -->
            <rect x="29" y="50" width="42" height="34" fill="#F6BE00" opacity="0.7"/>
            <!-- 刻度 -->
            <line x1="28" y1="35" x2="34" y2="35" stroke="#1a2332" stroke-width="0.8"/>
            <line x1="28" y1="50" x2="34" y2="50" stroke="#1a2332" stroke-width="0.8"/>
            <line x1="28" y1="65" x2="34" y2="65" stroke="#1a2332" stroke-width="0.8"/>
            <line x1="28" y1="80" x2="34" y2="80" stroke="#1a2332" stroke-width="0.8"/>
            <text x="22" y="38" font-family="JetBrains Mono, monospace" font-size="6" fill="#1a2332">100%</text>
            <text x="22" y="53" font-family="JetBrains Mono, monospace" font-size="6" fill="#C8102E" font-weight="900">50%</text>
            <text x="25" y="83" font-family="JetBrains Mono, monospace" font-size="6" fill="#1a2332">0%</text>
            <!-- 標籤 -->
            <rect x="40" y="60" width="20" height="16" fill="white" stroke="#1a2332" stroke-width="0.8"/>
            <text x="50" y="68" font-family="Noto Sans TC, PMingLiU, sans-serif" font-size="5" fill="#1a2332" text-anchor="middle">SAM</text>
            <text x="50" y="73" font-family="Noto Sans TC, PMingLiU, sans-serif" font-size="5" fill="#1a2332" text-anchor="middle">CLEAN</text>
            <!-- 泵管 -->
            <line x1="50" y1="20" x2="50" y2="6" stroke="#1a2332" stroke-width="1.5"/>
            <rect x="42" y="2" width="16" height="6" fill="#1a2332"/>
            <!-- 警告箭頭 -->
            <path d="M 80 50 Q 90 48 88 38" fill="none" stroke="#C8102E" stroke-width="2"/>
            <line x1="80" y1="50" x2="84" y2="46" stroke="#C8102E" stroke-width="2" stroke-linecap="round"/><line x1="80" y1="50" x2="84" y2="53" stroke="#C8102E" stroke-width="2" stroke-linecap="round"/>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">03</span><span class="step-tag">CHEMICAL</span></div>
          <div class="step-title">確認藥劑桶藥劑量</div>
          <div class="step-desc">確認 SAMCLEAN 鍋爐藥劑量<strong>高於 50%</strong>，不足時立即補充。</div>
          <div class="step-criteria">藥劑量充足，輸入泵運作正常</div>
        </div>
      </div>

      <!-- 步驟 4：供水桶出口閥（開） -->
      <div class="step-card go">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- 供水桶 -->
            <path d="M 12 8 L 12 56 Q 12 62 18 62 L 38 62 Q 44 62 44 56 L 44 8 Z" fill="white" stroke="#1a2332" stroke-width="1.5"/>
            <ellipse cx="28" cy="8" rx="16" ry="3" fill="#E3F0FA" stroke="#1a2332" stroke-width="1.5"/>
            <!-- 水位 -->
            <path d="M 13 25 L 43 25 L 43 56 Q 43 61 38 61 L 18 61 Q 13 61 13 56 Z" fill="#3E97D6" opacity="0.6"/>
            <!-- 出口管路 -->
            <line x1="44" y1="50" x2="80" y2="50" stroke="#1a2332" stroke-width="2"/>
            <line x1="44" y1="55" x2="80" y2="55" stroke="#1a2332" stroke-width="2"/>
            <!-- 閥（圓盤手輪，開啟狀態：手輪平面） -->
            <rect x="58" y="46" width="8" height="13" fill="url(#metalSide)" stroke="#1a2332" stroke-width="1.2"/>
            <rect x="62" y="22" width="2" height="22" fill="#1a2332"/>
            <circle cx="63" cy="20" r="11" fill="url(#metalDark)" stroke="#1a2332" stroke-width="1.5"/>
            <line x1="52" y1="20" x2="74" y2="20" stroke="#1a2332" stroke-width="1.2"/>
            <line x1="63" y1="9" x2="63" y2="31" stroke="#1a2332" stroke-width="1.2"/>
            <line x1="55" y1="12" x2="71" y2="28" stroke="#1a2332" stroke-width="1.2"/>
            <line x1="71" y1="12" x2="55" y2="28" stroke="#1a2332" stroke-width="1.2"/>
            <!-- 開啟箭頭：標準逆時針符號 ↺ -->
            <text x="86" y="22" font-family="Arial, sans-serif" font-size="20" font-weight="900" fill="#00875A" text-anchor="middle">↺</text>
            <!-- 「開」字綠色圓標籤 -->
            <g transform="translate(78, 36)">
              <circle cx="7" cy="7" r="7" fill="#00875A"/>
              <text x="7" y="10.5" font-family="Noto Sans TC, Noto Sans TC, PMingLiU, sans-serif" font-size="9" font-weight="900" fill="white" text-anchor="middle">開</text>
            </g>
            <!-- 底部標籤 -->
            <text x="50" y="80" font-family="Noto Sans TC, PMingLiU, sans-serif" font-size="7" font-weight="700" fill="#1a2332" text-anchor="middle">供水桶 + 出口閥</text>
            <text x="50" y="89" font-family="JetBrains Mono, monospace" font-size="5" fill="#666" text-anchor="middle">逆時針開啟</text>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">04</span><span class="step-tag">VALVE OPEN</span></div>
          <div class="step-title">打開供水桶出口閥</div>
          <div class="step-desc">確認供水桶水量充足，<em>逆時針</em>轉開供水桶出口閥（圓盤手輪式）。</div>
          <div class="step-criteria">手輪轉到底，供水管路有水流通過</div>
        </div>
      </div>

      <!-- 步驟 5：瓦斯總閥（開） -->
      <div class="step-card go">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- 管路 -->
            <rect x="12" y="44" width="76" height="14" fill="url(#metalSide)" stroke="#1a2332" stroke-width="1.5"/>
            <!-- 球閥（一字把手，開啟=與管路平行） -->
            <rect x="42" y="36" width="16" height="30" fill="url(#bodyMetal)" stroke="#1a2332" stroke-width="1.5"/>
            <circle cx="50" cy="51" r="6" fill="white" stroke="#1a2332" stroke-width="1"/>
            <!-- 把手桿（水平=開啟）-->
            <rect x="22" y="29" width="56" height="5" fill="#C8102E" stroke="#1a2332" stroke-width="1"/>
            <circle cx="50" cy="32" r="3" fill="#1a2332"/>
            <circle cx="50" cy="32" r="1" fill="white"/>
            <!-- 漏氣偵測（無漏=綠勾） -->
            <g transform="translate(78, 18)">
              <circle cx="6" cy="6" r="8" fill="#00875A"/>
              <path d="M 2 7 L 5 10 L 11 3" fill="none" stroke="white" stroke-width="2" stroke-linecap="round"/>
            </g>
            <!-- 水平虛線指示開啟 -->
            <line x1="22" y1="32" x2="78" y2="32" stroke="#00875A" stroke-width="0.8" stroke-dasharray="2,1.5"/>
            <!-- 標籤 -->
            <text x="50" y="78" font-family="Noto Sans TC, PMingLiU, sans-serif" font-size="7.5" font-weight="700" fill="#1a2332" text-anchor="middle">瓦斯總閥</text>
            <text x="50" y="86" font-family="JetBrains Mono, monospace" font-size="5.5" fill="#666" text-anchor="middle">GAS MAIN VALVE</text>
            <!-- 狀態 -->
            
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">05</span><span class="step-tag">GAS OPEN</span></div>
          <div class="step-title">打開瓦斯總閥 + 漏氣檢測</div>
          <div class="step-desc">把手轉至<strong>與管路平行</strong>。開啟後嗅聞並用檢漏液檢查管路。</div>
          <div class="step-criteria">無瓦斯味、無檢漏液氣泡</div>
        </div>
      </div>

      <!-- 步驟 6：主蒸氣閥（關閉確認） -->
      <div class="step-card caution">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- 管路 -->
            <rect x="6" y="60" width="88" height="12" fill="url(#metalSide)" stroke="#1a2332" stroke-width="1.5"/>
            <!-- 法蘭 -->
            <rect x="32" y="56" width="4" height="20" fill="#1a2332"/>
            <rect x="64" y="56" width="4" height="20" fill="#1a2332"/>
            <!-- 閥體 -->
            <path d="M 36 50 L 64 50 L 68 66 L 64 82 L 36 82 L 32 66 Z" fill="url(#bodyMetal)" stroke="#1a2332" stroke-width="1.5"/>
            <!-- 閥桿 -->
            <rect x="48" y="20" width="4" height="32" fill="url(#metalSide)" stroke="#1a2332" stroke-width="0.8"/>
            <line x1="48" y1="26" x2="52" y2="26" stroke="#1a2332" stroke-width="0.4"/>
            <line x1="48" y1="32" x2="52" y2="32" stroke="#1a2332" stroke-width="0.4"/>
            <line x1="48" y1="38" x2="52" y2="38" stroke="#1a2332" stroke-width="0.4"/>
            <line x1="48" y1="44" x2="52" y2="44" stroke="#1a2332" stroke-width="0.4"/>
            <!-- 圓盤手輪 -->
            <circle cx="50" cy="14" r="13" fill="url(#metalDark)" stroke="#1a2332" stroke-width="1.5"/>
            <circle cx="50" cy="14" r="8" fill="none" stroke="#1a2332" stroke-width="0.6"/>
            <circle cx="50" cy="14" r="2" fill="#1a2332"/>
            <line x1="38" y1="14" x2="62" y2="14" stroke="#1a2332" stroke-width="1"/>
            <line x1="50" y1="2" x2="50" y2="26" stroke="#1a2332" stroke-width="1"/>
            <line x1="42" y1="6" x2="58" y2="22" stroke="#1a2332" stroke-width="1"/>
            <line x1="58" y1="6" x2="42" y2="22" stroke="#1a2332" stroke-width="1"/>
            <!-- 關閉標示（紅圓挪到右下空白處） -->
            <g transform="translate(78, 36)">
              <circle cx="7" cy="7" r="7" fill="#C8102E"/>
              <text x="7" y="10.5" font-family="Noto Sans TC, Noto Sans TC, PMingLiU, sans-serif" font-size="9" font-weight="900" fill="white" text-anchor="middle">關</text>
            </g>
            <!-- 標籤 -->
            <text x="50" y="93" font-family="Noto Sans TC, PMingLiU, sans-serif" font-size="7.5" font-weight="700" fill="#1a2332" text-anchor="middle">主蒸氣閥 ‧ Main Steam Valve</text>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">06</span><span class="step-tag">CONFIRM CLOSED</span></div>
          <div class="step-title">確認主蒸氣閥【關閉】</div>
          <div class="step-desc">啟動前主蒸氣閥<em>必須關閉</em>。順時針轉到底為關閉狀態。</div>
          <div class="step-criteria">手輪無法繼續轉動，下游無蒸氣流通</div>
        </div>
      </div>

      <!-- 步驟 7：鍋爐排放閥 + 進氣閥（關閉確認） -->
      <div class="step-card caution">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- 上：鍋爐排放閥 (球閥, 關=垂直) -->
            <rect x="10" y="20" width="50" height="10" fill="url(#metalSide)" stroke="#1a2332" stroke-width="1.2"/>
            <rect x="28" y="14" width="14" height="22" fill="url(#bodyMetal)" stroke="#1a2332" stroke-width="1.2"/>
            <rect x="33" y="2" width="4" height="20" fill="#C8102E" stroke="#1a2332" stroke-width="0.8"/>
            <text x="62" y="18" font-family="Noto Sans TC, PMingLiU, sans-serif" font-size="7" font-weight="700" fill="#1a2332">鍋爐排放閥</text>
            <text x="62" y="26" font-family="JetBrains Mono, monospace" font-size="5" fill="#666">DRAIN</text>
            <!-- 鎖止「關」 -->
            <g transform="translate(82, 6)">
              <circle cx="6" cy="6" r="6" fill="#F6BE00"/>
              <text x="6" y="9" font-family="Noto Sans TC, PMingLiU, sans-serif" font-size="7" font-weight="900" fill="#1a2332" text-anchor="middle">關</text>
            </g>
            <!-- 中間分隔 -->
            <line x1="6" y1="50" x2="94" y2="50" stroke="#1a2332" stroke-width="0.4" stroke-dasharray="2,2"/>
            <!-- 下：進氣閥 (球閥, 關=垂直) -->
            <rect x="10" y="76" width="50" height="10" fill="url(#metalSide)" stroke="#1a2332" stroke-width="1.2"/>
            <rect x="28" y="70" width="14" height="22" fill="url(#bodyMetal)" stroke="#1a2332" stroke-width="1.2"/>
            <rect x="33" y="58" width="4" height="20" fill="#C8102E" stroke="#1a2332" stroke-width="0.8"/>
            <text x="62" y="74" font-family="Noto Sans TC, PMingLiU, sans-serif" font-size="7" font-weight="700" fill="#1a2332">進氣閥</text>
            <text x="62" y="82" font-family="JetBrains Mono, monospace" font-size="5" fill="#666">VENT</text>
            <g transform="translate(82, 62)">
              <circle cx="6" cy="6" r="6" fill="#F6BE00"/>
              <text x="6" y="9" font-family="Noto Sans TC, PMingLiU, sans-serif" font-size="7" font-weight="900" fill="#1a2332" text-anchor="middle">關</text>
            </g>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">07</span><span class="step-tag">CONFIRM CLOSED</span></div>
          <div class="step-title">確認排放閥 & 進氣閥【關閉】</div>
          <div class="step-desc">兩個球閥把手必須<strong>垂直於管路</strong>（關閉狀態）。</div>
          <div class="step-criteria">把手呈垂直，無水/氣洩漏</div>
        </div>
      </div>

      <!-- 步驟 8：本體 / 接續處檢查（合併） -->
      <div class="step-card">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- 鍋爐外觀 -->
            <rect x="20" y="14" width="60" height="76" fill="url(#bodyMetal)" stroke="#1a2332" stroke-width="1.5"/>
            <!-- 接續處標示 -->
            <circle cx="20" cy="30" r="3" fill="none" stroke="#C8102E" stroke-width="1.5"/>
            <line x1="14" y1="24" x2="14" y2="36" stroke="#C8102E" stroke-width="1.5"/>
            <line x1="8" y1="24" x2="20" y2="24" stroke="#C8102E" stroke-width="0.6"/>
            <text x="2" y="22" font-family="JetBrains Mono, monospace" font-size="5.5" fill="#C8102E">①</text>

            <circle cx="80" cy="50" r="3" fill="none" stroke="#C8102E" stroke-width="1.5"/>
            <line x1="86" y1="44" x2="86" y2="56" stroke="#C8102E" stroke-width="1.5"/>
            <line x1="80" y1="44" x2="92" y2="44" stroke="#C8102E" stroke-width="0.6"/>
            <text x="93" y="42" font-family="JetBrains Mono, monospace" font-size="5.5" fill="#C8102E">②</text>

            <circle cx="50" cy="80" r="3" fill="none" stroke="#C8102E" stroke-width="1.5"/>
            <line x1="50" y1="86" x2="50" y2="92" stroke="#C8102E" stroke-width="1.5"/>
            <line x1="44" y1="92" x2="56" y2="92" stroke="#C8102E" stroke-width="0.6"/>
            <text x="58" y="95" font-family="JetBrains Mono, monospace" font-size="5.5" fill="#C8102E">③</text>

            <!-- 內部紋路示意 -->
            <line x1="22" y1="26" x2="78" y2="26" stroke="#1a2332" stroke-width="0.4" stroke-dasharray="1,1"/>
            <line x1="22" y1="50" x2="78" y2="50" stroke="#1a2332" stroke-width="0.4" stroke-dasharray="1,1"/>
            <line x1="22" y1="74" x2="78" y2="74" stroke="#1a2332" stroke-width="0.4" stroke-dasharray="1,1"/>

            <!-- 警示 -->
            <g transform="translate(2, 70)">
              <path d="M 6 0 L 12 10 L 0 10 Z" fill="#F6BE00" stroke="#1a2332" stroke-width="0.8"/>
              <text x="6" y="9" font-family="JetBrains Mono, monospace" font-size="6" font-weight="900" fill="#1a2332" text-anchor="middle">!</text>
            </g>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">08</span><span class="step-tag">INSPECTION</span></div>
          <div class="step-title">本體污垢 / 接續處鬆動檢查</div>
          <div class="step-desc">確認鍋爐本體<strong>無異常污垢、變色</strong>，所有<strong>接續處無鬆動</strong>。</div>
          <div class="step-criteria">所有接續處緊固，無滴漏痕跡</div>
        </div>
      </div>

      <!-- 步驟 9：藥劑桶確認 (移到此處讓版面平衡) -->
      <!-- 已在步驟 3 處理 -->

      <!-- 步驟 9：按運轉開關 (啟動 1) -->
      <div class="step-card go">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- 面板外殼 -->
            <rect x="10" y="8" width="80" height="84" fill="#1a2332" stroke="#1a2332" stroke-width="1.5" rx="2"/>
            <!-- 顯示器 -->
            <rect x="18" y="16" width="64" height="14" fill="#0a0f1a" stroke="#444" stroke-width="0.5"/>
            <text x="50" y="25" font-family="JetBrains Mono, monospace" font-size="5" fill="#00ff88" text-anchor="middle">[狀態] 待機</text>
            <!-- 鍋爐表示燈（亮綠 = 啟動後）-->
            <circle cx="50" cy="48" r="11" fill="none" stroke="#444" stroke-width="0.8"/>
            <circle cx="50" cy="48" r="8" fill="#00ff88"/>
            <text x="50" y="51" font-family="Noto Sans TC, PMingLiU, sans-serif" font-size="4" font-weight="900" fill="#1a2332" text-anchor="middle">綠</text>
            <!-- START/STOP 按鈕（置中、放大） -->
            <rect x="32" y="68" width="36" height="20" fill="#00875A" stroke="white" stroke-width="0.8" rx="2"/>
            <text x="50" y="78" font-family="JetBrains Mono, monospace" font-size="6" font-weight="900" fill="white" text-anchor="middle">START</text>
            <text x="50" y="85" font-family="JetBrains Mono, monospace" font-size="5" fill="white" text-anchor="middle">/STOP</text>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">09</span><span class="step-tag">START</span></div>
          <div class="step-title">按下【運轉開關】啟動</div>
          <div class="step-desc">確認電源燈亮<strong>橘色</strong>後按運轉鈕。鍋爐表示燈轉<em>綠色</em>表示開始初期供水。</div>
          <div class="step-criteria">運轉燈亮綠，蜂鳴器無響</div>
        </div>
      </div>

      <!-- 步驟 10：等待點火 -->
      <div class="step-card go">
        <div class="step-illust">
          <svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg">
            <!-- 燃燒室示意 -->
            <rect x="12" y="14" width="76" height="62" fill="#1a2332" stroke="#1a2332" stroke-width="1.5"/>
            <!-- 火焰 -->
            <path d="M 35 70 Q 32 50 40 42 Q 38 55 45 50 Q 42 35 50 28 Q 50 45 56 42 Q 53 55 60 50 Q 60 60 65 70 Z"
                  fill="#F6BE00" stroke="#C8102E" stroke-width="1"/>
            <path d="M 40 70 Q 38 58 44 52 Q 44 60 50 56 Q 48 48 54 44 Q 54 56 60 52 Q 58 64 62 70 Z"
                  fill="#FFE082"/>
            <!-- 燃燒狀態指示燈 -->
            <g transform="translate(8, 82)">
              <rect x="0" y="0" width="20" height="6" fill="#00875A"/>
              <text x="10" y="5" font-family="JetBrains Mono, monospace" font-size="4.5" font-weight="900" fill="white" text-anchor="middle">HIGH</text>
              <rect x="22" y="0" width="20" height="6" fill="#444"/>
              <text x="32" y="5" font-family="JetBrains Mono, monospace" font-size="4.5" fill="#888" text-anchor="middle">MID</text>
              <rect x="44" y="0" width="20" height="6" fill="#444"/>
              <text x="54" y="5" font-family="JetBrains Mono, monospace" font-size="4.5" fill="#888" text-anchor="middle">LOW</text>
              <rect x="66" y="0" width="20" height="6" fill="#444"/>
              <text x="76" y="5" font-family="JetBrains Mono, monospace" font-size="4.5" fill="#888" text-anchor="middle">PILOT</text>
            </g>
            <!-- 等待狀態 -->
            <text x="50" y="9" font-family="Noto Sans TC, PMingLiU, sans-serif" font-size="5.5" font-weight="700" fill="#0F2A47" text-anchor="middle">前置送風 → 點火 → 燃燒</text>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">10</span><span class="step-tag">WAIT</span></div>
          <div class="step-title">等待點火完成</div>
          <div class="step-desc">系統自動執行：初期供水 → 前置送風 → 點火 → 燃燒。<strong>燃燒狀態燈會亮起</strong>。</div>
          <div class="step-criteria">燃燒狀態燈亮綠（HIGH/MID/LOW 任一）</div>
        </div>
      </div>

      <!-- 步驟 11：慢慢開主蒸氣閥 (重點警告) -->
      <div class="step-card danger full-width">
        <div class="step-illust">
          <svg viewBox="0 0 200 100" xmlns="http://www.w3.org/2000/svg">
            <!-- 管路 -->
            <rect x="12" y="62" width="176" height="14" fill="url(#metalSide)" stroke="#1a2332" stroke-width="1.5"/>
            <!-- 法蘭 -->
            <rect x="64" y="58" width="4" height="22" fill="#1a2332"/>
            <rect x="132" y="58" width="4" height="22" fill="#1a2332"/>
            <use href="#bolt" x="60" y="58" width="6" height="6"/>
            <use href="#bolt" x="60" y="74" width="6" height="6"/>
            <use href="#bolt" x="134" y="58" width="6" height="6"/>
            <use href="#bolt" x="134" y="74" width="6" height="6"/>
            <!-- 閥體 -->
            <path d="M 68 50 L 132 50 L 138 70 L 132 86 L 68 86 L 62 70 Z" fill="url(#bodyMetal)" stroke="#1a2332" stroke-width="1.5"/>
            <rect x="92" y="40" width="16" height="12" fill="url(#metalSide)" stroke="#1a2332" stroke-width="1"/>
            <use href="#bolt" x="93" y="42" width="5" height="5"/>
            <use href="#bolt" x="102" y="42" width="5" height="5"/>
            <!-- 閥桿 -->
            <rect x="97" y="20" width="6" height="22" fill="url(#metalSide)" stroke="#1a2332" stroke-width="1"/>
            <line x1="97" y1="25" x2="103" y2="25" stroke="#1a2332" stroke-width="0.3"/>
            <line x1="97" y1="30" x2="103" y2="30" stroke="#1a2332" stroke-width="0.3"/>
            <line x1="97" y1="35" x2="103" y2="35" stroke="#1a2332" stroke-width="0.3"/>
            <!-- 圓盤手輪 -->
            <circle cx="100" cy="14" r="14" fill="url(#metalDark)" stroke="#1a2332" stroke-width="1.5"/>
            <circle cx="100" cy="14" r="9" fill="none" stroke="#1a2332" stroke-width="0.8"/>
            <circle cx="100" cy="14" r="2" fill="#1a2332"/>
            <line x1="86" y1="14" x2="114" y2="14" stroke="#1a2332" stroke-width="1"/>
            <line x1="100" y1="0" x2="100" y2="28" stroke="#1a2332" stroke-width="1"/>
            <line x1="90" y1="4" x2="110" y2="24" stroke="#1a2332" stroke-width="1"/>
            <line x1="110" y1="4" x2="90" y2="24" stroke="#1a2332" stroke-width="1"/>
            <!-- 慢開箭頭（大紅） -->
            <text x="147.0" y="18.0" font-family="Arial, sans-serif" font-size="18" font-weight="900" fill="#C8102E" text-anchor="middle">↺</text>
            <!-- 警告：水錘風險（放大三角警示，文字在三角內側下方） -->
            <g transform="translate(4, 4)">
              <path d="M 18 0 L 36 32 L 0 32 Z" fill="#C8102E"/>
              <text x="18" y="22" font-family="Noto Sans TC, Noto Sans TC, PMingLiU, sans-serif" font-size="14" font-weight="900" fill="white" text-anchor="middle">!</text>
              <text x="18" y="44" font-family="Noto Sans TC, PMingLiU, sans-serif" font-size="6.5" font-weight="900" fill="#C8102E" text-anchor="middle">水錘風險</text>
            </g>
            <!-- 開度示意 -->
            <text x="170" y="44" font-family="Noto Sans TC, PMingLiU, sans-serif" font-size="6.5" fill="#1a2332">→ 開啟</text>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">11</span><span class="step-tag">CRITICAL ‧ 關鍵步驟</span></div>
          <div class="step-title">緩慢打開主蒸氣閥｜MAIN STEAM VALVE</div>
          <div class="step-desc"><em>務必慢慢逆時針</em>轉開主蒸氣閥。急速打開會引起<strong>水錘效應與汽水共沸</strong>，可能損壞蒸氣管路、閥件與下游使用設備。建議每秒不超過 1/4 圈。</div>
          <div class="step-criteria">蒸氣壓力錶指針穩定上升、無劇烈擺動；下游無水錘聲響</div>
        </div>
      </div>

      <!-- 步驟 12：壓力穩定確認 -->
      <div class="step-card full-width">
        <div class="step-illust">
          <svg viewBox="0 0 200 100" xmlns="http://www.w3.org/2000/svg">
            <!-- 壓力錶外殼 -->
            <circle cx="60" cy="50" r="40" fill="white" stroke="#1a2332" stroke-width="2"/>
            <circle cx="60" cy="50" r="36" fill="none" stroke="#1a2332" stroke-width="0.5"/>
            <!-- 刻度 -->
            <g transform="translate(60,50)">
              <g stroke="#1a2332" stroke-width="0.8">
                <line x1="0" y1="-32" x2="0" y2="-26"/>
                <line transform="rotate(30)" x1="0" y1="-32" x2="0" y2="-28"/>
                <line transform="rotate(60)" x1="0" y1="-32" x2="0" y2="-28"/>
                <line transform="rotate(90)" x1="0" y1="-32" x2="0" y2="-26"/>
                <line transform="rotate(120)" x1="0" y1="-32" x2="0" y2="-28"/>
                <line transform="rotate(150)" x1="0" y1="-32" x2="0" y2="-28"/>
                <line transform="rotate(180)" x1="0" y1="-32" x2="0" y2="-26"/>
                <line transform="rotate(-30)" x1="0" y1="-32" x2="0" y2="-28"/>
                <line transform="rotate(-60)" x1="0" y1="-32" x2="0" y2="-28"/>
                <line transform="rotate(-90)" x1="0" y1="-32" x2="0" y2="-26"/>
                <line transform="rotate(-120)" x1="0" y1="-32" x2="0" y2="-28"/>
                <line transform="rotate(-150)" x1="0" y1="-32" x2="0" y2="-28"/>
              </g>
              <!-- 數字 -->
              <text transform="rotate(-90) translate(0,-38) rotate(90)" font-family="JetBrains Mono, monospace" font-size="5" text-anchor="middle">0</text>
              <text transform="rotate(-30) translate(0,-38) rotate(30)" font-family="JetBrains Mono, monospace" font-size="5" text-anchor="middle">0.4</text>
              <text transform="rotate(30) translate(0,-38) rotate(-30)" font-family="JetBrains Mono, monospace" font-size="5" text-anchor="middle">0.8</text>
              <text transform="rotate(90) translate(0,-38) rotate(-90)" font-family="JetBrains Mono, monospace" font-size="5" text-anchor="middle">1.2</text>
              <!-- 安全範圍 -->
              <path d="M 0 -34 A 34 34 0 0 1 30 -16" fill="none" stroke="#00875A" stroke-width="3"/>
              <!-- 紅色危險區 -->
              <path d="M 30 -16 A 34 34 0 0 1 34 0" fill="none" stroke="#C8102E" stroke-width="3"/>
              <!-- 指針（指向 0.6） -->
              <line x1="0" y1="0" x2="-12" y2="-22" stroke="#1a2332" stroke-width="2.5" stroke-linecap="round"/>
              <circle cx="0" cy="0" r="3" fill="#1a2332"/>
            </g>
            <text x="60" y="100" font-family="JetBrains Mono, monospace" font-size="6" fill="#1a2332" text-anchor="middle">MPa</text>
            <!-- 右側：正常範圍標示 -->
            <g transform="translate(110, 18)">
              <text x="0" y="6" font-family="Noto Sans TC, PMingLiU, sans-serif" font-size="9" font-weight="900" fill="#1a2332">蒸氣壓力錶 ‧ Pressure Gauge</text>
              <line x1="0" y1="12" x2="80" y2="12" stroke="#1a2332" stroke-width="0.5"/>
              <g transform="translate(0, 18)">
                <rect x="0" y="0" width="6" height="6" fill="#00875A"/>
                <text x="10" y="5" font-family="Noto Sans TC, PMingLiU, sans-serif" font-size="6.5" fill="#1a2332">正常範圍：0.49 ~ 0.88 MPa</text>
              </g>
              <g transform="translate(0, 30)">
                <rect x="0" y="0" width="6" height="6" fill="#C8102E"/>
                <text x="10" y="5" font-family="Noto Sans TC, PMingLiU, sans-serif" font-size="6.5" fill="#1a2332">高壓警戒：&gt; 0.9 MPa（危險）</text>
              </g>
              <g transform="translate(0, 42)">
                <rect x="0" y="0" width="6" height="6" fill="#F6BE00"/>
                <text x="10" y="5" font-family="Noto Sans TC, PMingLiU, sans-serif" font-size="6.5" fill="#1a2332">指針劇烈擺動 = 異常</text>
              </g>
              <g transform="translate(0, 56)">
                <text x="0" y="6" font-family="JetBrains Mono, monospace" font-size="11" font-weight="900" fill="#00875A">當前：0.60 MPa ✓</text>
              </g>
            </g>
          </svg>
        </div>
        <div class="step-content">
          <div class="step-num-row"><span class="step-num">12</span><span class="step-tag">VERIFY</span></div>
          <div class="step-title">壓力穩定確認</div>
          <div class="step-desc">蒸氣供給後，確認壓力穩定在 <strong>0.49 ~ 0.88 MPa</strong> 之間。指針<em>劇烈擺動</em>或超過 0.9 MPa 立即停機檢查。</div>
          <div class="step-criteria">壓力穩定、指針無異常擺動、燃燒狀態燈正常切換</div>
        </div>
      </div>

    </div>
  </div>
  <!-- /Section A -->

  <!-- ===== 提示：配套海報 ===== -->
  <div style="margin-top: 6mm; background: var(--industrial-blue); color: white; padding: 4mm 5mm; display: grid; grid-template-columns: auto 1fr auto; gap: 4mm; align-items: center;">
    <div style="font-family: 'Noto Sans TC', 'PMingLiU', '新細明體', serif; font-size: 16pt; font-weight: 900; letter-spacing: 0.1em;">⮕</div>
    <div>
      <div style="font-family: 'Noto Sans TC', 'PMingLiU', '新細明體', serif; font-size: 12pt; font-weight: 900; letter-spacing: 0.05em;">本張為配套海報之一｜下一張：SOP-01b 運轉巡檢與停機</div>
      <div style="font-size: 9pt; margin-top: 1mm; opacity: 0.85;">建議將 SOP-01a（本張）與 SOP-01b 並排張貼於鍋爐操作面板旁，方便對照查閱。</div>
    </div>
    <div style="font-family: 'JetBrains Mono', monospace; font-size: 9pt; font-weight: 700; padding: 2mm 4mm; border: 1.5px solid white; letter-spacing: 0.15em;">1 / 2</div>
  </div>

  <!-- ===== Footer ===== -->
  <div class="footer">
    <span>SE-APG 系列 ‧ 開機 SOP-01a ‧ REV. A</span>
    <span class="center">國精化學 ‧ QUALIPOLY CHEMICAL CORP.</span>
    <span class="right">第 1 頁 / 共 1 頁 ‧ 列印日期：________</span>
  </div>

</div>
<!-- /Poster SOP-01a -->

</body>
</html>
