<!DOCTYPE html>
<html lang="zh-TW">
<head>
<meta charset="UTF-8">
<title>SOP-04 操作面板燈號對照圖｜SE-APG 系列鍋爐</title>
<style>
:root {
  --ink: #1a2332;
  --ink-soft: #2C3338;
  --ink-fade: #6b6f7a;
  --paper: #FAF7F0;
  --paper-deep: #F2EDDB;
  --paper-line: #E8E3D5;
  --industrial-blue: #0F2A47;
  --warning-red: #C8102E;
  --caution-yellow: #F6BE00;
  --safe-green: #00875A;
}

* {
  box-sizing: border-box;
  margin: 0;
  padding: 0;
  -webkit-print-color-adjust: exact !important;
  print-color-adjust: exact !important;
}
body { font-family: 'PMingLiU', '新細明體', sans-serif; background: #5d6068; padding: 30px 20px; color: var(--ink); }

.poster {
  width: 297mm;
  min-height: 420mm;
  background: var(--paper);
  margin: 0 auto 40px;
  padding: 14mm 14mm 18mm;
  position: relative;
  box-shadow: 0 25px 80px rgba(0,0,0,0.4);
  background-image: linear-gradient(var(--paper-line) 1px, transparent 1px), linear-gradient(90deg, var(--paper-line) 1px, transparent 1px);
  background-size: 8mm 8mm;
}
.poster::before { content: ""; position: absolute; inset: 6mm; border: 1px solid var(--ink); pointer-events: none; z-index: 0; }
.poster::after { content: ""; position: absolute; inset: 5mm; border: 0.5px solid var(--ink); pointer-events: none; z-index: 0; }
.poster > * { position: relative; z-index: 1; }

/* Header */
.header { display: grid; grid-template-columns: 1fr auto; align-items: end; padding-bottom: 4mm; border-bottom: 3px double var(--ink); margin-bottom: 5mm; }
.doc-no-row { display: flex; gap: 3mm; align-items: center; margin-bottom: 3mm; }
.doc-no { font-family: 'JetBrains Mono', monospace; font-size: 10pt; font-weight: 700; letter-spacing: 0.15em; color: white; background: var(--warning-red); padding: 1.5mm 4mm; }
.doc-tag { font-family: 'JetBrains Mono', monospace; font-size: 9pt; font-weight: 700; letter-spacing: 0.2em; color: var(--industrial-blue); border: 1.5px solid var(--industrial-blue); padding: 1mm 3mm; }
.title-zh { font-family: 'PMingLiU', '新細明體', serif; font-size: 30pt; font-weight: 900; line-height: 1.05; color: var(--ink); }
.title-en { font-family: 'JetBrains Mono', monospace; font-size: 9pt; letter-spacing: 0.25em; color: var(--ink-fade); margin-top: 2mm; text-transform: uppercase; }
.subtitle { font-size: 11pt; margin-top: 2.5mm; color: var(--ink-soft); }
.header-right { text-align: right; font-family: 'JetBrains Mono', monospace; font-size: 8.5pt; line-height: 1.7; color: var(--ink-soft); }
.company-name { font-family: 'PMingLiU', '新細明體', serif; font-size: 12pt; font-weight: 900; color: var(--industrial-blue); margin-bottom: 1.5mm; }
.company-en { font-family: 'JetBrains Mono', monospace; font-size: 7.5pt; letter-spacing: 0.15em; color: var(--ink-fade); margin-bottom: 2.5mm; }
.meta-line { display: flex; justify-content: flex-end; gap: 2mm; }

/* 主內容雙欄 */
.main-grid {
  display: grid;
  grid-template-columns: 110mm 1fr;
  gap: 5mm;
  margin-bottom: 5mm;
}

/* 左欄：操作面板大圖 */
.panel-card {
  background: white;
  border: 2px solid var(--ink);
  padding: 4mm;
  position: relative;
}
.panel-card-title {
  font-family: 'PMingLiU', '新細明體', serif;
  font-size: 13pt;
  font-weight: 900;
  margin-bottom: 3mm;
  padding-bottom: 2mm;
  border-bottom: 2px solid var(--ink);
}
.panel-svg-box {
  background: var(--paper-deep);
  padding: 3mm;
  display: flex;
  justify-content: center;
}
.panel-svg-box svg { width: 100%; max-width: 90mm; height: auto; }

/* 右欄：燈號詳細 */
.lights-detail {
  display: flex;
  flex-direction: column;
  gap: 3mm;
}

.light-item {
  background: white;
  border: 1.5px solid var(--ink);
  padding: 3mm 4mm;
  display: grid;
  grid-template-columns: 22mm 1fr;
  gap: 4mm;
  align-items: center;
}

.light-circle {
  width: 18mm;
  height: 18mm;
  border-radius: 50%;
  border: 2.5px solid var(--ink);
  display: flex;
  align-items: center;
  justify-content: center;
  font-family: 'PMingLiU', '新細明體', serif;
  font-size: 9pt;
  font-weight: 900;
  color: white;
  position: relative;
  flex-shrink: 0;
}
.light-circle.red { background: var(--warning-red); border-color: var(--warning-red); }
.light-circle.yellow { background: var(--caution-yellow); color: var(--ink); border-color: var(--caution-yellow); }
.light-circle.green { background: var(--safe-green); border-color: var(--safe-green); }
.light-circle.orange { background: #F39400; color: white; border-color: #F39400; }
.light-circle.off {
  background: white;
  color: var(--ink-fade);
  border: 2.5px dashed var(--ink-fade);
}
.light-circle.blink::before {
  content: "";
  position: absolute;
  inset: -5mm;
  border-radius: 50%;
  border: 2px dashed currentColor;
  opacity: 0.5;
  animation: pulse 1.2s infinite;
}
@keyframes pulse { 0%,100% { transform: scale(1); opacity: 0.5; } 50% { transform: scale(1.2); opacity: 0; } }

.light-info {}
.light-status {
  font-family: 'PMingLiU', '新細明體', serif;
  font-size: 13pt;
  font-weight: 900;
  margin-bottom: 1mm;
  line-height: 1.1;
}
.light-status.red { color: var(--warning-red); }
.light-status.yellow { color: #B8920C; }
.light-status.green { color: var(--safe-green); }
.light-status.orange { color: #B36900; }
.light-status.off { color: var(--ink-fade); }
.light-meaning {
  font-size: 9pt;
  line-height: 1.45;
  color: var(--ink-soft);
}
.light-meaning strong { font-weight: 700; }
.light-action {
  margin-top: 1.5mm;
  padding: 1mm 2.5mm;
  font-size: 8pt;
  background: var(--paper-deep);
  border-left: 2.5px solid var(--ink);
  font-weight: 500;
}
.light-action.red-bg { background: #FFF4F5; border-left-color: var(--warning-red); color: var(--warning-red); }
.light-action.yellow-bg { background: #FFF6D6; border-left-color: var(--caution-yellow); color: #B8920C; }
.light-action.green-bg { background: #E3F5EE; border-left-color: var(--safe-green); color: var(--safe-green); }

/* 下半部 - 雙欄 */
.lower-grid {
  display: grid;
  grid-template-columns: 1fr 1fr;
  gap: 4mm;
  margin-bottom: 5mm;
}

.detail-section {
  background: white;
  border: 1.5px solid var(--ink);
}
.detail-header {
  background: var(--industrial-blue);
  color: white;
  padding: 2mm 4mm;
  display: flex;
  align-items: center;
  gap: 3mm;
}
.detail-header-num {
  background: white;
  color: var(--industrial-blue);
  width: 7mm;
  height: 7mm;
  display: flex;
  align-items: center;
  justify-content: center;
  font-family: 'JetBrains Mono', monospace;
  font-weight: 900;
  font-size: 11pt;
}
.detail-header-title {
  font-family: 'PMingLiU', '新細明體', serif;
  font-size: 11pt;
  font-weight: 900;
  letter-spacing: 0.05em;
  flex: 1;
}
.detail-header-en {
  font-family: 'JetBrains Mono', monospace;
  font-size: 7pt;
  letter-spacing: 0.15em;
  opacity: 0.7;
}
.detail-body {
  padding: 3mm 4mm;
}
.detail-body table {
  width: 100%;
  border-collapse: collapse;
  font-size: 8.5pt;
}
.detail-body table td {
  border: 1px solid var(--ink);
  padding: 1.8mm 2.5mm;
  vertical-align: middle;
}
.detail-body table td.label {
  font-family: 'PMingLiU', '新細明體', serif;
  font-weight: 700;
  background: var(--paper-deep);
  white-space: nowrap;
  width: 28mm;
}
.detail-body table td.center { text-align: center; }

/* 燃燒狀態指示 */
.burn-grid {
  display: grid;
  grid-template-columns: repeat(4, 1fr);
  gap: 2mm;
  margin-top: 2mm;
}
.burn-cell {
  text-align: center;
  border: 1.5px solid var(--ink);
  padding: 2.5mm 1mm;
}
.burn-cell.active { background: var(--safe-green); color: white; }
.burn-cell .label-en {
  font-family: 'JetBrains Mono', monospace;
  font-weight: 900;
  font-size: 9pt;
  letter-spacing: 0.1em;
}
.burn-cell .label-zh {
  font-family: 'PMingLiU', '新細明體', serif;
  font-size: 9pt;
  font-weight: 700;
  margin-top: 1mm;
}
.burn-cell .pct {
  font-family: 'JetBrains Mono', monospace;
  font-size: 7pt;
  margin-top: 1mm;
  opacity: 0.85;
}

/* 水位指示燈 */
.water-grid {
  display: grid;
  grid-template-columns: 16mm 1fr 1fr;
  gap: 2mm;
  align-items: center;
  margin-top: 2mm;
}
.water-row {
  display: contents;
}
.water-code {
  font-family: 'JetBrains Mono', monospace;
  font-weight: 900;
  font-size: 11pt;
  text-align: center;
  padding: 1.5mm;
  border: 1.5px solid var(--ink);
  background: var(--paper-deep);
}
.water-name {
  font-family: 'PMingLiU', '新細明體', serif;
  font-size: 9pt;
  font-weight: 700;
  padding: 1.5mm 3mm;
  border: 1px solid var(--ink);
}
.water-meaning {
  font-size: 8.5pt;
  padding: 1.5mm 3mm;
  border: 1px solid var(--ink);
  color: var(--ink-soft);
}

/* 按鈕功能 */
.button-list {
  display: grid;
  grid-template-columns: 1fr 1fr;
  gap: 2mm;
  margin-top: 2mm;
}
.btn-card {
  border: 1.5px solid var(--ink);
  padding: 2mm 3mm;
  display: flex;
  align-items: center;
  gap: 2.5mm;
}
.btn-icon {
  width: 12mm;
  height: 8mm;
  background: var(--ink);
  color: white;
  font-family: 'JetBrains Mono', monospace;
  font-weight: 900;
  font-size: 6.5pt;
  display: flex;
  align-items: center;
  justify-content: center;
  text-align: center;
  flex-shrink: 0;
  border-radius: 1mm;
  letter-spacing: 0.05em;
}
.btn-icon.green { background: var(--safe-green); }
.btn-icon.yellow { background: var(--caution-yellow); color: var(--ink); }
.btn-icon.dark { background: #444; }
.btn-info {}
.btn-name {
  font-family: 'PMingLiU', '新細明體', serif;
  font-weight: 900;
  font-size: 9pt;
  margin-bottom: 0.5mm;
}
.btn-desc {
  font-size: 7.5pt;
  color: var(--ink-soft);
  line-height: 1.3;
}

/* 底部 cheat sheet */
.cheat-sheet {
  background: var(--ink);
  color: white;
  padding: 4mm 5mm;
  margin-top: 4mm;
  display: grid;
  grid-template-columns: auto 1fr 1fr 1fr;
  gap: 5mm;
  align-items: center;
}
.cheat-title {
  font-family: 'PMingLiU', '新細明體', serif;
  font-size: 13pt;
  font-weight: 900;
  letter-spacing: 0.1em;
  border-right: 1px solid rgba(255,255,255,0.4);
  padding-right: 5mm;
}
.cheat-item {
  font-size: 9pt;
  line-height: 1.4;
}
.cheat-item-rule {
  font-family: 'PMingLiU', '新細明體', serif;
  font-weight: 900;
  font-size: 11pt;
  margin-bottom: 1mm;
  display: block;
}

/* Footer */
.footer { margin-top: 4mm; padding-top: 3mm; border-top: 1px solid var(--ink); display: grid; grid-template-columns: 1fr auto 1fr; align-items: center; font-family: 'JetBrains Mono', monospace; font-size: 8pt; color: var(--ink-fade); }
.footer .center { text-align: center; font-family: 'PMingLiU', '新細明體', serif; font-size: 9pt; color: var(--ink); letter-spacing: 0.1em; }
.footer .right { text-align: right; }

/* === @page 尺寸 === */
@page {
  size: A3 portrait;
  margin: 0;
}

@media print {
  html, body {
    background: white !important;
    padding: 0 !important;
    margin: 0 !important;
  }

  /* 強制保留所有背景與顏色 */
  *, *::before, *::after {
    -webkit-print-color-adjust: exact !important;
    print-color-adjust: exact !important;
    color-adjust: exact !important;
  }

  /* 紙張容器：強制固定 = 一頁，超過部分裁切 */
  .poster, .page, .card {
    box-shadow: none !important;
    margin: 0 !important;
    width: 297mm !important;
    height: 420mm !important;
    min-height: 0 !important;
    max-height: 420mm !important;
    overflow: hidden !important;
    page-break-after: always;
    page-break-inside: avoid;
    break-after: page;
    break-inside: avoid;
    box-sizing: border-box !important;
  }

  .poster:last-of-type, .page:last-of-type, .card:last-of-type {
    page-break-after: auto;
    break-after: auto;
  }

  /* 內容元素不分頁 */
  .step-card,
  .manual-step,
  .warning-box,
  .warning-item,
  .section,
  .flow-summary,
  .emergency-box,
  .emergency-flow,
  .lamp-card,
  .lamp-flow,
  .light-item,
  .multi-machine-box,
  .trigger-box,
  .danger-banner,
  .cheat-sheet,
  .detail-section,
  .lower-grid,
  table,
  tr {
    page-break-inside: avoid !important;
    break-inside: avoid !important;
  }

  .section-header,
  .section-banner,
  .section-title,
  h1, h2, h3 {
    page-break-after: avoid !important;
    break-after: avoid !important;
  }
}
</style>
</head>
<body>

<div class="poster">

  <!-- Header -->
  <div class="header">
    <div>
      <div class="doc-no-row">
        <span class="doc-no">SOP-04 / REV. A</span>
        <span class="doc-tag">PANEL LIGHT REFERENCE</span>
      </div>
      <div class="title-zh">操作面板燈號對照圖</div>
      <div class="title-en">CONTROL PANEL LIGHT REFERENCE GUIDE</div>
      <div class="subtitle">SE-APG 系列 ‧ 新人訓練 / 現場速查圖</div>
    </div>
    <div class="header-right">
      <div class="company-name">國精化學股份有限公司</div>
      <div class="company-en">QUALIPOLY CHEMICAL CORP.</div>
      <div class="meta-line"><span>適用機種</span>　<strong>SE-2000/2500/3000APG</strong></div>
      <div class="meta-line"><span>發行日期</span>　<strong>2026-XX-XX</strong></div>
      <div class="meta-line"><span>主管核可</span>　<strong>__________</strong></div>
    </div>
  </div>

  <!-- 上半部：操作面板大圖 + 鍋爐表示燈說明 -->
  <div class="main-grid">

    <!-- 左欄：操作面板大圖 -->
    <div class="panel-card">
      <div class="panel-card-title">操作面板全圖 ‧ Control Panel</div>
      <div class="panel-svg-box">
        <svg viewBox="0 0 280 420" xmlns="http://www.w3.org/2000/svg">
          <!-- 面板外框 -->
          <rect x="10" y="10" width="260" height="400" fill="#1a2332" stroke="#1a2332" stroke-width="2" rx="4"/>
          
          <!-- 鍋爐表示燈（大圓圈）-->
          <circle cx="140" cy="100" r="74" fill="none" stroke="#444" stroke-width="2"/>
          <circle cx="140" cy="100" r="58" fill="#0a0f1a"/>
          <circle cx="140" cy="100" r="50" fill="none" stroke="#00875A" stroke-width="3"/>
          <text x="140" y="92" font-family="PMingLiU, serif" font-size="14" font-weight="900" fill="#00875A" text-anchor="middle">鍋爐</text>
          <text x="140" y="110" font-family="PMingLiU, serif" font-size="14" font-weight="900" fill="#00875A" text-anchor="middle">表示燈</text>
          <!-- 引線標註 -->
          <line x1="214" y1="100" x2="240" y2="100" stroke="#00ff88" stroke-width="0.8" stroke-dasharray="2,1"/>
          <text x="240" y="98" font-family="JetBrains Mono, monospace" font-size="6" fill="#00ff88">①</text>

          <!-- 燃燒狀態燈（左下） -->
          <g transform="translate(20, 180)">
            <rect x="0" y="0" width="56" height="50" fill="#0a0f1a" stroke="#444" stroke-width="0.8" rx="2"/>
            <text x="6" y="13" font-family="JetBrains Mono, monospace" font-size="6" font-weight="900" fill="#aaa">HIGH</text>
            <text x="6" y="25" font-family="JetBrains Mono, monospace" font-size="6" fill="#666">MIDDLE</text>
            <text x="6" y="37" font-family="JetBrains Mono, monospace" font-size="6" fill="#666">LOW</text>
            <text x="6" y="49" font-family="JetBrains Mono, monospace" font-size="6" fill="#666">PILOT</text>
            <!-- HIGH 點亮綠 -->
            <circle cx="50" cy="11" r="2.5" fill="#00ff88"/>
            <circle cx="50" cy="23" r="2.5" fill="#444"/>
            <circle cx="50" cy="35" r="2.5" fill="#444"/>
            <circle cx="50" cy="47" r="2.5" fill="#444"/>
          </g>
          <!-- 引線 -->
          <line x1="76" y1="200" x2="100" y2="220" stroke="#aaa" stroke-width="0.6" stroke-dasharray="2,1"/>
          <text x="22" y="240" font-family="JetBrains Mono, monospace" font-size="7" fill="#aaa">②燃燒狀態</text>

          <!-- 水位表示燈（右下） -->
          <g transform="translate(204, 180)">
            <rect x="0" y="0" width="56" height="50" fill="#0a0f1a" stroke="#444" stroke-width="0.8" rx="2"/>
            <text x="50" y="13" font-family="JetBrains Mono, monospace" font-size="6" font-weight="900" fill="#aaa" text-anchor="end">EH</text>
            <text x="50" y="25" font-family="JetBrains Mono, monospace" font-size="6" fill="#aaa" text-anchor="end">E1</text>
            <text x="50" y="37" font-family="JetBrains Mono, monospace" font-size="6" fill="#aaa" text-anchor="end">E2</text>
            <text x="50" y="49" font-family="JetBrains Mono, monospace" font-size="6" fill="#aaa" text-anchor="end">E3</text>
            <circle cx="6" cy="11" r="2.5" fill="#444"/>
            <circle cx="6" cy="23" r="2.5" fill="#3E97D6"/>
            <circle cx="6" cy="35" r="2.5" fill="#3E97D6"/>
            <circle cx="6" cy="47" r="2.5" fill="#3E97D6"/>
          </g>
          <line x1="204" y1="200" x2="180" y2="220" stroke="#aaa" stroke-width="0.6" stroke-dasharray="2,1"/>
          <text x="208" y="240" font-family="JetBrains Mono, monospace" font-size="7" fill="#aaa" text-anchor="end">③水位指示</text>

          <!-- 顯示器 (VFD) -->
          <rect x="40" y="252" width="200" height="42" fill="#0a0f1a" stroke="#444" stroke-width="1"/>
          <text x="50" y="270" font-family="JetBrains Mono, monospace" font-size="9" fill="#00ff88">[狀態]</text>
          <text x="50" y="285" font-family="JetBrains Mono, monospace" font-size="9" fill="#00ff88">2026/05/06 09:23</text>
          <line x1="240" y1="272" x2="260" y2="266" stroke="#00ff88" stroke-width="0.6" stroke-dasharray="2,1"/>
          <text x="240" y="262" font-family="JetBrains Mono, monospace" font-size="7" fill="#00ff88">④顯示器</text>

          <!-- 操作按鈕區 -->
          <!-- START/STOP -->
          <rect x="40" y="312" width="42" height="34" fill="#00875A" stroke="white" stroke-width="1" rx="2"/>
          <text x="61" y="328" font-family="JetBrains Mono, monospace" font-size="7" font-weight="900" fill="white" text-anchor="middle">START</text>
          <text x="61" y="339" font-family="JetBrains Mono, monospace" font-size="7" font-weight="900" fill="white" text-anchor="middle">/STOP</text>
          
          <!-- ◄►▲▼ -->
          <g transform="translate(110, 318)">
            <circle cx="30" cy="14" r="20" fill="#444" stroke="white" stroke-width="1"/>
            <circle cx="30" cy="14" r="12" fill="#1a2332" stroke="white" stroke-width="0.8"/>
            <text x="30" y="17" font-family="JetBrains Mono, monospace" font-size="7" font-weight="900" fill="white" text-anchor="middle">SET</text>
            <!-- 上下左右 -->
            <polygon points="30,-2 33,3 27,3" fill="white"/>
            <polygon points="30,30 33,25 27,25" fill="white"/>
            <polygon points="10,14 15,11 15,17" fill="white"/>
            <polygon points="50,14 45,11 45,17" fill="white"/>
          </g>

          <!-- MENU -->
          <rect x="200" y="312" width="42" height="14" fill="#444" stroke="white" stroke-width="0.6" rx="1"/>
          <text x="221" y="322" font-family="JetBrains Mono, monospace" font-size="7" font-weight="900" fill="white" text-anchor="middle">MENU</text>
          <!-- RESET -->
          <rect x="200" y="332" width="42" height="14" fill="#444" stroke="white" stroke-width="0.6" rx="1"/>
          <text x="221" y="342" font-family="JetBrains Mono, monospace" font-size="7" font-weight="900" fill="white" text-anchor="middle">RESET</text>

          <!-- OVERALL BLOW -->
          <rect x="40" y="352" width="42" height="34" fill="#F6BE00" stroke="white" stroke-width="1" rx="2"/>
          <text x="61" y="368" font-family="JetBrains Mono, monospace" font-size="6.5" font-weight="900" fill="#1a2332" text-anchor="middle">OVERALL</text>
          <text x="61" y="378" font-family="JetBrains Mono, monospace" font-size="6.5" font-weight="900" fill="#1a2332" text-anchor="middle">BLOW</text>

          <!-- 引線：按鈕區 -->
          <line x1="170" y1="370" x2="200" y2="395" stroke="#aaa" stroke-width="0.6" stroke-dasharray="2,1"/>
          <text x="220" y="400" font-family="JetBrains Mono, monospace" font-size="7" fill="#aaa" text-anchor="middle">⑤按鈕區</text>
        </svg>
      </div>
    </div>

    <!-- 右欄：鍋爐表示燈詳細 -->
    <div class="lights-detail">
      <div style="font-family: 'PMingLiU', '新細明體', serif; font-size: 13pt; font-weight: 900; padding-bottom: 2mm; border-bottom: 2px solid var(--ink); display: flex; align-items: center; gap: 3mm;">
        <span style="font-family: 'JetBrains Mono', monospace; background: var(--ink); color: white; width: 8mm; height: 8mm; display: flex; align-items: center; justify-content: center; font-size: 11pt;">①</span>
        鍋爐表示燈狀態
        <span style="font-family: 'JetBrains Mono', monospace; font-size: 8pt; letter-spacing: 0.15em; color: var(--ink-fade); font-weight: 400; margin-left: auto;">MAIN STATUS LAMP</span>
      </div>

      <div class="light-item">
        <div class="light-circle green">運轉中</div>
        <div class="light-info">
          <div class="light-status green">綠燈 亮燈</div>
          <div class="light-meaning">鍋爐<strong>正常運轉中</strong>，燃燒控制中。</div>
          <div class="light-action green-bg">無需動作，繼續按 SOP-01b 巡檢即可</div>
        </div>
      </div>

      <div class="light-item">
        <div class="light-circle orange">待機</div>
        <div class="light-info">
          <div class="light-status orange">橘燈 亮燈</div>
          <div class="light-meaning">主電源 ON，<strong>運轉開關 OFF</strong>（待機中）或停機後狀態。</div>
          <div class="light-action">正常停機狀態，可按 START 開機</div>
        </div>
      </div>

      <div class="light-item">
        <div class="light-circle red blink">異常</div>
        <div class="light-info">
          <div class="light-status red">紅燈 閃爍 + 蜂鳴</div>
          <div class="light-meaning"><strong>異常停機</strong>。系統偵測到嚴重問題並自動停止。</div>
          <div class="light-action red-bg">⚠ 立即按運轉 OFF 解除蜂鳴 → 看代碼 → 對照 SOP-03</div>
        </div>
      </div>

      <div class="light-item">
        <div class="light-circle yellow blink">點檢</div>
        <div class="light-info">
          <div class="light-status yellow">黃燈 閃爍</div>
          <div class="light-meaning"><strong>點檢提醒 / 通知</strong>。仍可運轉，但需排程處理。</div>
          <div class="light-action yellow-bg">看顯示器訊息 → 對照 SOP-03 背面（點檢表）</div>
        </div>
      </div>

      <div class="light-item">
        <div class="light-circle off">熄</div>
        <div class="light-info">
          <div class="light-status off">完全熄滅</div>
          <div class="light-meaning">主電源 <strong>OFF</strong> 或斷電。</div>
          <div class="light-action">確認斷路器 ON，主電源開關 ON</div>
        </div>
      </div>
    </div>
  </div>

  <!-- 下半部：四欄詳細 -->
  <div class="lower-grid">

    <!-- 燃燒狀態燈 -->
    <div class="detail-section">
      <div class="detail-header">
        <div class="detail-header-num">②</div>
        <div class="detail-header-title">燃燒狀態燈</div>
        <div class="detail-header-en">BURNING STATE</div>
      </div>
      <div class="detail-body">
        <div style="font-size: 9pt; line-height: 1.5; margin-bottom: 2mm;">
          <strong>4 段燃燒控制</strong>，依蒸氣需求自動切換。對應燈號亮起表示當前狀態。
        </div>
        <div class="burn-grid">
          <div class="burn-cell active">
            <div class="label-en">HIGH</div>
            <div class="label-zh">高燃燒</div>
            <div class="pct">100%</div>
          </div>
          <div class="burn-cell">
            <div class="label-en">MIDDLE</div>
            <div class="label-zh">中燃燒</div>
            <div class="pct">~50%</div>
          </div>
          <div class="burn-cell">
            <div class="label-en">LOW</div>
            <div class="label-zh">低燃燒</div>
            <div class="pct">15-20%</div>
          </div>
          <div class="burn-cell">
            <div class="label-en">PILOT</div>
            <div class="label-zh">母火</div>
            <div class="pct">點火中</div>
          </div>
        </div>
        <div style="margin-top: 3mm; padding: 2mm 3mm; background: #FFF6D6; border-left: 2.5px solid var(--caution-yellow); font-size: 8.5pt; line-height: 1.4;">
          <strong>判讀技巧：</strong>HIGH 長時間亮 = 蒸氣需求大；PILOT 持續閃 = 點火不穩，需檢查。
        </div>
      </div>
    </div>

    <!-- 水位指示燈 -->
    <div class="detail-section">
      <div class="detail-header">
        <div class="detail-header-num">③</div>
        <div class="detail-header-title">水位指示燈</div>
        <div class="detail-header-en">WATER LEVEL</div>
      </div>
      <div class="detail-body">
        <div style="font-size: 9pt; line-height: 1.5; margin-bottom: 2mm;">
          <strong>4 段水位偵測</strong>，由水位電極棒回報。藍色 = 該水位有水。
        </div>
        <div class="water-grid">
          <div class="water-row">
            <div class="water-code">EH</div>
            <div class="water-name">高水位</div>
            <div class="water-meaning">純水規格用，過高警告</div>
          </div>
          <div class="water-row">
            <div class="water-code">E1</div>
            <div class="water-name">高水位</div>
            <div class="water-meaning">正常運轉上限</div>
          </div>
          <div class="water-row">
            <div class="water-code">E2</div>
            <div class="water-name">中水位</div>
            <div class="water-meaning">正常運轉中段</div>
          </div>
          <div class="water-row">
            <div class="water-code">E3</div>
            <div class="water-name">低水位</div>
            <div class="water-meaning">低水警戒（鍋水異常）</div>
          </div>
        </div>
        <div style="margin-top: 3mm; padding: 2mm 3mm; background: #FFF4F5; border-left: 2.5px solid var(--warning-red); font-size: 8.5pt; line-height: 1.4;">
          <strong>異常警戒：</strong>E3 熄滅持續 2 分鐘 → 觸發鍋水異常停機。
        </div>
      </div>
    </div>

    <!-- 顯示器訊息 -->
    <div class="detail-section">
      <div class="detail-header">
        <div class="detail-header-num">④</div>
        <div class="detail-header-title">顯示器（VFD）</div>
        <div class="detail-header-en">VFD DISPLAY</div>
      </div>
      <div class="detail-body">
        <table>
          <tr>
            <td class="label">[狀態]</td>
            <td>當前年月日時分（待機畫面）</td>
          </tr>
          <tr>
            <td class="label">[日間ﾃﾞｰﾀ]</td>
            <td>當天運轉統計</td>
          </tr>
          <tr>
            <td class="label">[前日ﾃﾞｰﾀ]</td>
            <td>昨日運轉統計</td>
          </tr>
          <tr>
            <td class="label">[積算ﾃﾞｰﾀ]</td>
            <td>累計運轉時數</td>
          </tr>
          <tr>
            <td class="label">[設定]</td>
            <td>各種設定值（壓力/時刻）</td>
          </tr>
          <tr>
            <td class="label" style="color: var(--caution-yellow);">[お知らせ]</td>
            <td>通知訊息（黃燈會亮）</td>
          </tr>
          <tr>
            <td class="label" style="color: #B8920C;">[点検]</td>
            <td>點檢項目（黃燈閃爍）</td>
          </tr>
          <tr>
            <td class="label" style="color: var(--warning-red);">[異常]</td>
            <td>異常代碼（紅燈閃爍）</td>
          </tr>
        </table>
        <div style="margin-top: 2mm; padding: 1.5mm 2.5mm; background: var(--paper-deep); font-size: 8pt; line-height: 1.4;">
          按 <strong>MENU</strong> 切換各畫面、<strong>▲▼</strong> 切換項目
        </div>
      </div>
    </div>

    <!-- 按鈕功能 -->
    <div class="detail-section">
      <div class="detail-header">
        <div class="detail-header-num">⑤</div>
        <div class="detail-header-title">按鈕功能</div>
        <div class="detail-header-en">BUTTON FUNCTIONS</div>
      </div>
      <div class="detail-body">
        <div class="button-list">
          <div class="btn-card">
            <div class="btn-icon green">START<br>/STOP</div>
            <div class="btn-info">
              <div class="btn-name">運轉開關</div>
              <div class="btn-desc">開機 / 停機切換</div>
            </div>
          </div>
          <div class="btn-card">
            <div class="btn-icon yellow">OVERALL<br>BLOW</div>
            <div class="btn-info">
              <div class="btn-name">全排放鈕</div>
              <div class="btn-desc">執行 / 重置全排放</div>
            </div>
          </div>
          <div class="btn-card">
            <div class="btn-icon dark">SET</div>
            <div class="btn-info">
              <div class="btn-name">SET 設定鈕</div>
              <div class="btn-desc">確認設定值</div>
            </div>
          </div>
          <div class="btn-card">
            <div class="btn-icon dark">▲▼◄►</div>
            <div class="btn-info">
              <div class="btn-name">選擇按鈕</div>
              <div class="btn-desc">切換項目 / 數值</div>
            </div>
          </div>
          <div class="btn-card">
            <div class="btn-icon dark">MENU</div>
            <div class="btn-info">
              <div class="btn-name">MENU 鈕</div>
              <div class="btn-desc">切換顯示畫面</div>
            </div>
          </div>
          <div class="btn-card">
            <div class="btn-icon dark">RESET</div>
            <div class="btn-info">
              <div class="btn-name">RESET 鈕</div>
              <div class="btn-desc">解除異常 / 取消輸入</div>
            </div>
          </div>
        </div>
      </div>
    </div>

  </div>

  <!-- 底部黃金法則 -->
  <div class="cheat-sheet">
    <div class="cheat-title">3 條黃金法則<br><span style="font-size: 8pt; opacity: 0.7; letter-spacing: 0.1em;">3 GOLDEN RULES</span></div>
    <div class="cheat-item">
      <span class="cheat-item-rule">⚠ 紅閃 = 立即停機</span>
      看代碼，對照 SOP-03 異常表處置。
    </div>
    <div class="cheat-item">
      <span class="cheat-item-rule">⚡ 黃閃 = 排程處理</span>
      可繼續運轉，但需在當班內排查。
    </div>
    <div class="cheat-item">
      <span class="cheat-item-rule">✓ 綠亮 = 正常運轉</span>
      照常巡檢即可，維持運作節奏。
    </div>
  </div>

  <!-- Footer -->
  <div class="footer">
    <span>SE-APG 系列 ‧ 燈號對照 SOP-04 ‧ REV. A</span>
    <span class="center">國精化學 ‧ QUALIPOLY CHEMICAL CORP.</span>
    <span class="right">第 1 頁 / 共 1 頁 ‧ 列印日期：________</span>
  </div>

</div>

</body>
</html>
